---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 147
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 147

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=147]]

## Extracted Content

**8.4.1 Voltage Drop.** The _feeder conductors_ and _branch circuits_ combined shall be sized for a maximum
of 5% _voltage drop_ total.

**8.4.2 Automatic Receptacle Control.** The following shall be _automatically_ controlled:


a. At least 50% of all 125 V, 15 and 20 amp receptacles in all private offices, conference rooms, rooms used

primarily for printing and/or copying functions, break rooms, classrooms, and individual workstations.
b. At least 25% of _branch circuit_ feeders installed for modular furniture not shown on the _construction doc-_

_uments._


This control shall function on


a. a scheduled basis using a time-of-day operated _control device_ that turns receptacles off at specific pro
grammed times—an independent program schedule shall be provided for controlled areas of no more
than 5000 ft [2] and not more than one _floor_ (the occupant shall be able to manually override the _control_
_device_ for up to two hours);
b. an _occupancy sensor_ that shall turn receptacles off within 20 minutes of all occupants leaving a _space_ ; or
c. an automated signal from another control or alarm _system_ that shall turn receptacles off within 20 min
utes after determining that the area is unoccupied.


All controlled receptacles shall be permanently marked to visually differentiate them from uncontrolled
receptacles and are to be uniformly distributed throughout the _space_ . Plug-in devices shall not be used to
comply with Section 8.4.2.

**Exceptions to 8.4.2:** Receptacles for the following shall not require an _automatic control device_ :

1. Receptacles specifically designated for _equipment_ requiring continuous operation (24/day, 365
days/year).
2. _Spaces_ where an _automatic_ control would endanger the safety or security of the room or _building_
occupants.

**8.4.3 Electrical Energy Monitoring**
**8.4.3.1 Monitoring.** Measurement devices shall be installed in new _buildings_ to monitor the electrical
_energy_ use for each of the following separately:


a. Total electrical _energy_
b. _HVAC systems_
c. Interior lighting
d. Exterior lighting
e. Receptacle circuits
f. Refrigeration _systems_


For _buildings_ with tenants, these _systems_ shall be separately monitored for the total _building_ and (excluding shared _systems_ ) for each individual tenant.

**Exception to 8.4.3.1:** Where the design load of any of the categories (b) through (f) are less than 10% of

the whole-building load, these categories shall be allowed to be combined with other categories.

**8.4.3.2 Recording and Reporting.** The electrical _energy_ use for all loads specified in Section 8.4.3.1
shall be recorded a minimum of every 15 minutes and reported at least hourly, daily, monthly, and annually.
The data for each tenant _space_ shall be made available to that tenant. In _buildings_ with a digital control _sys-_
_tem_ installed to comply with Section 6.4.3.10, the _energy_ use data shall be transmitted to the digital control
_system_ and graphically displayed. The _system_ shall be capable of maintaining all data collected for a minimum of 36 months.

**Exceptions to 8.4.3.1 and 8.4.3.2:**

1. _Building_ less than 25,000 ft [2] .
2. Individual tenant _spaces_ less than 10,000 ft [2] .
3. _Dwelling units_ .
4. _Residential_ _buildings_ with less than 10,000 ft [2] of common area.
5. Critical _equipment_ and life-safety branches of NFPA 70, Article 517.

**8.4.4 Low-Voltage Dry-Type Distribution Transformers.** Low-voltage dry-type distribution _transform-_
_ers_ shall comply with the requirements shown in Table 8.4.4. _Transformers_ that are not included in the definition of distribution _transformers_ as defined in 10 CFR 431.192 have no performance requirements in this
section and are listed for ease of reference as exceptions.

**Exception to 8.4.4:** _Transformers_ that meet any of the following exclusions in the U.S. DOE definition of

“distribution transformers” found in 10 CFR 431.192:


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 145
