---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 148
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 148

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=148]]

## Extracted Content

**Table 8.4.4 Minimum Nominal Efficiency Levels for Low-Voltage Dry-Type Distribution Transformers** **[ a,b]**

|Single-Phase Transformers|Col2|Three-Phase Transformers|Col4|
|---|---|---|---|
|**kVA c**|**Efficiency,% d**|**kVA c**|**Efficiency,% d**|
|15|97.70|15|97.89|
|25|98.00|30|98.23|
|37.5|98.20|45|98.40|
|50|98.30|75|98.60|
|75|98.50|112.5|98.74|
|100|98.60|150|98.83|
|167|98.70|225|98.94|
|250|98.80|300|99.02|
|333|98.90|500|99.14|
|||750|99.23|
|||1000|99.28|



a. A low-voltage dry-type distribution _transformer_ is a _transformer_ that is air-cooled, does not use oil as a coolant, has an input voltage  600 V, and is rated

for operation at a frequency of 60 Hz.
b. A low-voltage dry-type distribution _transformer_ with a _kVA_ rating not listed in the table shall have its minimum efficiency level determined by linear

interpolation of the _kVA_ and efficiency values listed in the table immediately above and below its _kVA_ rating. Extrapolation shall not be used below the
minimum values or above the maximum values shown for single-phase _transformers_ and three-phase _transformers_ .
b. _Kilovolt-ampere_ rating.
c. Nominal efficiencies shall be established in accordance with the 10 CFR 431.193 test procedure for low-voltage dry-type distribution _transformers_ .


1. _Transformers_ with tap range of 20% or more.
2. Drive (isolation) _transformer_ .
3. Rectifier _transformer_ .
4. Auto- _transformer_ .
5. Uninterruptible power supply _transformer_ .
6. Special impedance _transformer_ .
7. Regulating _transformer_ .
8. Sealed and nonventilating _transformer_ .
9. Machine-tool (control) _transformer_ .
10. Welding _transformer_ .
11. Grounding _transformer_ .
12. Testing _transformer_ .
13. Nonventilated _transformer._

**8.5 Prescriptive Path** (Not Used)

**8.6 Alternative Compliance Path**
**8.6.1 Computer Room Systems.** Power _distribution systems_ and _equipment_ only serving a _computer_
_room_ with IT _equipment_ load greater than 10 _kW_ shall comply with ASHRAE Standard 90.4, _Energy Stan-_
_dard for Data Centers._

**8.7 Submittals**
**8.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**8.7.2 Permit Application Documentation** (Not Used)
**8.7.3 Completion Requirements**
**8.7.3.1 Record Documents.** _Construction documents_ shall require that within 90 days after the date of
_system_ acceptance, _record documents_ shall be provided to the _property_ owner, including


a. a _single-line diagram_ of the _property_ electrical _distribution system_,
b. _floor_ plans indicating location and area served for all distribution, and
c. _site_ plans indicating location and area served for all distribution.


146 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
