---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 149
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 149

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=149]]

## Extracted Content

**8.7.3.2 Manuals.** _Construction documents_ shall require that an operating manual and maintenance manual be provided to the _property_ owner. The manuals shall include, at a minimum, the following:


a. Submittal data stating _equipment_ rating and selected options for each piece of _equipment_ requiring main
tenance.
b. Operation manuals and maintenance manuals for each piece of _equipment_ requiring maintenance.

Required routine maintenance actions shall be clearly identified.
c. Names and addresses of at least one qualified _service agency_ .
d. A complete narrative of how each _system_ is intended to operate.


Enforcement agencies should only check to ensure that the _construction documents_ require this information to be transmitted to the owner and should not expect copies of any of the materials.

**8.8 Product Information** (Not Used)

**8.9 Verification, Testing, and Commissioning**
**8.9.1 Verification and Testing.** _Building_ power _distribution systems_ and applicable _equipment_ shall be
verified and tested in accordance with this section and provisions of Section 4.2.5.1. Testing shall verify that
control elements are configured and operating in accordance with applicable requirements of


a. _automatic_ receptacles controls (Section 8.4.2) and
b. _energy_ monitoring (Section 8.4.3).


Verification and _FPT_ documentation shall comply with Section 4.2.5.1.
**8.9.2 Commissioning.** The _energy_ performance of the power _systems_ shall be _commissioned_ in accordance with Section 4.2.5.2, and reporting shall comply with Section 4.2.5.2.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 147
