---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 150
extraction_method: text
page_classification: mixed
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 150

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=150]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-150-149-0.png]]

**9. LIGHTING**

**9.1 General**
**9.1.1 Scope**
**9.1.1.1 New Building or Site System or Equipment.** Lighting _equipment_ and _systems_ serving the lighting needs of new _buildings_ or new _**site**_ _systems_ and _equipment_ shall comply with the requirements of this
section as described in Section 9.2.

This section shall apply to the following:


a. Lighting _equipment_ and _systems_ serving interior _spaces_ of _buildings_ .
b. Lighting _equipment_ and _systems_ serving exterior applications.


**Exceptions to 9.1.1.1:**

1. Emergency lighting that is _automatically_ off during normal operation.
2. Lighting, including exit signs, that is specifically designated as required by a health or life safety
statute, ordinance, or regulation.
3. Decorative gas _lighting systems_ .
**9.1.1.2 Additions to Existing Systems and Equipment.** Lighting _equipment_ and _systems_ installed in
_addition_ to _existing buildings_ and _existing sites_ shall comply with the requirements of Section 9.1.1.1.

**9.1.1.3 Alterations to Existing Systems and Equipment.** The _alteration_ of _lighting equipment_ and _sys-_
_tems_ in an interior _space_ shall comply with Section 9.1.1.3.1. The _alteration_ of a _lighting system_ in an exterior application shall comply with Section 9.1.1.3.2.

The maintenance of an existing _lighting system_ to return it to working order shall not be considered an
_alteration_ . Retrofitting a _luminaire_ for which the original _lamps_ and _ballast/driver_ are replaced with a new
_lamp/light source_ and _driver_ / _ballast_ that was not a component of the original _luminaire_ shall be considered
an _alteration_ .

**9.1.1.3.1 Alterations for Interior Building Spaces.** The _alteration_ of a _lighting system_ in an interior
_space_ shall meet one of the following requirements:


a. The _alteration_ shall comply with Section 9.2 when the total wattage of all new and retrofitted _luminaires_

is greater than 2000 W.
b. When the total wattage of all new and retrofitted _luminaires_ is 2000 W or less, each altered _space_ shall

comply with the _LPA_ of Tables 9.5.2.1-1 and 9.5.2.1-2 and Section 9.5.2.2, or the _alteration_ shall result


148 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
