---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 151
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 151

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=151]]

## Extracted Content

in a new wattage at least 50% below the original wattage of each altered _lighting system_ . Additionally,
the new and retrofitted lighting shall comply with the control requirements of Sections 9.4.1.1(a),
9.4.1.1(h), 9.4.1.1(i) as applicable to each altered _space_ as shown in Tables 9.5.2.1-1 and 9.5.2.1-2 and
Section 9.5.2.2.


**9.1.1.3.2 Lighting Alterations for Exterior Building Areas.** The _alteration_ of a _lighting system_ for
an exterior area shall use only the area-specific allowances in Table 9.4.2-2 and shall not use the base _site_
allowances to determine the _LPA_ . Additionally, the exterior _alteration_ shall meet one of the following:


a. The _alteration_ shall comply with Section 9.2 when the total number of new and retrofitted _luminaires_ is

greater than 10 or where the combined length of new and retrofitted linear _luminaires_ is greater than 20
linear feet.
b. Where the total number of new and retrofitted _luminaires_ is not greater than 10, or where the combined

length of new and retrofitted linear _luminaires_ is not greater than 20 linear feet of linear _luminaires_, the
total wattage of the _alteration_ shall be no greater than the maximum _LPA_ permitted by Table 9.4.2-2, or
the total new wattage shall be at least 50% below the total original wattage of that _lighting system_ . Additionally, the new and retrofitted lighting shall comply with the control requirements of Section 9.4.1.4(a).


**9.1.2 Climate.** Climate zones shall be determined in accordance with Section 5.1.5.
**9.1.3 Installed Lighting Power.** The _luminaire_ wattage for all interior and exterior applications shall
include all power used by the _luminaires_, including _lamps_, _ballasts_ / _drivers_, _transformers_, and _control_
_devices_, except as specifically exempted in Section 9.1.1, 9.2.2.1, or 9.2.2.2.

**Exception to 9.1.3:** If two or more independently operating _lighting systems_ in a _space_ are capable of

being controlled to prevent simultaneous user operation, the _installed interior lighting power_ or the
_installed exterior lighting power_ shall be based solely on the _lighting system_ with the highest wattage.

**9.1.4 Interior and Exterior Luminaire Wattage.** The wattage of lighting _equipment_, when used to calculate either _installed interior lighting power_ or _installed exterior lighting power_, shall be determined in
accordance with the following criteria:


a. The wattage of lighting _equipment_ connected to line voltage shall be the _manufacturers_ ’ _labeled_ maxi
mum wattage.
b. The wattage of line voltage lighting _equipment_ with remote _ballasts_ / _drivers_ or similar devices shall be

the total input wattage of all line voltage components in the _system_ .
**Exception to 9.1.4(b):** Lighting power calculations for _ballasts_ with adjustable _ballast_ factors shall be

based on the _ballast_ factor that will be used in the _space_, provided that the _ballast_ factor is not user
field-changeable.
c. The wattage of line-voltage lighting track and plug-in busway designed to allow the addition and/or relo
cation of lighting _equipment_ without altering the wiring of the _system_ shall be the lesser of
1. the specified wattage of the lighting _equipment_ included in the _system_ with a minimum of 10 W/lin ft
or
2. the wattage limit of permanent current-limiting devices on the _system_ .
d. The wattage of low-voltage lighting track, cable conductor, rail conductor, and other flexible _lighting_

_systems_ that allow the addition and/or relocation of lighting _equipment_ without altering the wiring of the
_system_ shall be the specified wattage of the _ballast/driver_ or _transformer_ supplying the _system_ .
e. The wattage of a DC low-voltage _lighting_ _system_ that employs flexible cabling for plug-in connection of

the lighting _equipment_ and a remote power supply shall be _labeled_ maximum wattage of the _system_
power supply. For _systems_ that also provide power to _equipment_ other than lighting, the wattage shall be
_labeled_ maximum wattage of the _system_ power supply reduced by the wattage of the nonlighting _equip-_
_ment_ connected to the _system_ .
f. The wattage of a retrofitted _luminaire_ shall be the _manufacturer’s_ _labeled_ input power of the new _light_
_source_ plus _driver._
g. The wattage of all other miscellaneous lighting _equipment_ shall be the specified wattage of the lighting

_equipment_ .


**9.2 Compliance Paths.** _Lighting systems_ and _equipment_ shall comply with Section 9.2.1.
**9.2.1 Requirements for All Compliance Paths.** _Lighting systems_ and _equipment_ shall comply with Sections 9.1 “General”; 9.7, “Submittals”; 9.9, “Verification, Testing, and Commissioning”; and one of the following:


a. Section 9.3, “Simplified Building Method Compliance Path” or
b. Section 9.4, “Mandatory Provisions”, and Section 9.5.1, “Building Area Method Compliance Path” or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 149
