---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 152
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 152

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=152]]

## Extracted Content

c. Section 9.4, “Mandatory Provisions,” and Section 9.5.2, “Space-by-Space Method Compliance Path” or
d. Section 9.4, “Mandatory Provisions,” and Section 9.6 “Alternative Compliance Path,” or
e. Section 9.4, “Mandatory Provisions,” and Section 12, “Energy Cost Budget Method,” or
f. Section 9.4, “Mandatory Provisions,” and Normative Appendix G, “Performance Rating Method.”


The installed lighting power identified in accordance with Section 9.1.3 shall not exceed the _lighting_
_power allowance_ developed in accordance with Section 9.2.1(a), (b), or (c).

**9.2.2 Prescriptive Requirements**
**9.2.2.1 Interior Lighting Power Allowance.** The _interior lighting power allowance_ for a _building_ or a
separately metered or permitted portion of a _building_ shall be determined by either Simplified Building Method
described in Section 9.3, the Building Area Method described in Section 9.5.1, or the Space-by-Space Method
described in Section 9.5.2.

Trade-offs of _lighting power allowance_ among portions of the _building_ for which a different calculation
method has been used for compliance are not permitted.

**Exception to 9.2.2.1:** When using the compliance methods in Section 9.5.1 or 9.5.2 only, the lighting

_equipment_ and applications listed in Table 9.2.2.1 shall not be considered when determining the _inte-_
_rior lighting power allowance_ developed in accordance with Section 9.5.1 or 9.5.2, nor shall the wattage for such lighting be included in the _installed interior lighting power_ identified in accordance with
Section 9.1.3. This exemption shall only apply when the lighting and controls are in compliance with
the requirements of Table 9.2.2.1. Lighting controls noted in this table are the only required controls
for this _equipment_ and these applications.

**9.2.2.2 Exterior Lighting Power Allowance.** The _exterior lighting power allowance_ shall be determined by


a. Section 9.3.2, “Simplified Building Method of Calculating Exterior Lighting Power Allowance,” when

using Section 9.3 to determine the _interior lighting power allowance_, or
b. Section 9.4.2, “Exterior Lighting Power.”


**9.3 Simplified Building Method Compliance Path.** The Simplified Building Method contains the requirements for interior lighting in Section 9.3.1 and exterior lighting in Section 9.3.2 and shall be allowed to be
used where at least 80% of the _floor_ area supports either office _buildings_, retail _buildings_, or school _buildings_ .
The Simplified Building Method shall be used for new _buildings_ or tenants improvements of less than 25,000
ft [2] . Interior and exterior wattage allowances shall be calculated and complied with separately.

**9.3.1 Simplified Building Method of Calculating Interior Lighting Power Allowance.** _Buildings_ (new
and _alterations_ ) shall comply with the _lighting power allowance_ and control requirements of Table 9.3.1-1,
Table 9.3.1-2, or Table 9.3.1-3.

**9.3.2 Simplified Building Method of Calculating Exterior Lighting Power Allowance.** For all _building_
types listed in Section 9.3, exterior areas (new and _alterations_ ) shall comply with the _lighting power allowance_
and control requirements of Table 9.3.2.

**9.4 Mandatory Provisions**
**9.4.1 Lighting Control.** Lighting controls shall be installed to meet the provisions of Section 9.4.1.1,
9.4.1.2, 9.4.1.3, and 9.4.1.4.
**9.4.1.1 Interior Lighting Controls.** For each _space_ in the _building_, all of the lighting control functions
indicated in Tables 9.5.2.1-1 and 9.5.2.1-2, for the appropriate _space_ type in the first column, and as described
below, shall be implemented. All control functions indicated as “REQ” are mandatory and shall be implemented. If a _space_ type has control functions indicated as “ADD1,” then at least one of those functions shall be
implemented. If a _space_ type has control functions indicated as “ADD2,” then at least one of those functions
shall be implemented. For _space_ types not listed, select a reasonably equivalent type.

If using the Space-by-Space Method, the _space_ type used for determining control requirements shall be the
same _space_ type that is used for determining the _LPD_ allowance.


a. Local control: There shall be one or more _manual_ lighting _control device_ that provides ON and OFF control

of all lighting in the _space_ . Each _control device_ shall control an area (1) no larger than 2500 ft [2] if the _space_
is  10,000 ft [2] and (2) no larger than 10,000 ft [2] otherwise. The device installed to comply with this provision
shall be _readily accessible_ and located so that the occupants can see the controlled lighting when using the
_control device_ .
**Exception to 9.4.1.1(a):** Remote location of this local _control device_ or devices shall be permitted for

reasons of safety or security when each remote _control device_ has an indicator pilot light as part of or
next to the _control device_ and the _control device_ is clearly _labeled_ to identify the controlled lighting.


150 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
