---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 153
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 153

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=153]]

## Extracted Content

**Table 9.2.2.1 Exceptions to Interior Lighting Power and Minimum Control Requirements**



















|Item #|Equipment/Application|In Addition to and<br>Controlled Separately<br>from General Lighting|Required Controls|
|---|---|---|---|
|1|Lighting that is integral to_equipment_, medical_equipment_ or<br>instrumentation, and is installed by its_manufacturer_|YES|No control requirements|
|2|Power for only the germicidal function in_luminaires_ or sources|YES|No control requirements|
|3|Lighting specifically designed for use only during medical or<br>dental procedures|YES|9.4.1.1(a)—Local control|
|4|Lighting specifically designed for the research or support of<br>nonhuman life forms except for horticultural production or<br>cultivation|YES|9.4.1.1(a)—Local control|
|5|Lighting for video broadcasting, video or film production, or live<br>performance|YES|9.4.1.1(a)—Local control|
|6|Lighting that is an integral part of advertising or directional<br>signage|YES|9.4.1.1(i)—Scheduled shutoff|
|7|Lighting integral to both open and glass-enclosed refrigerator and<br>freezer cases|YES|9.4.1.1(h)—Automatic fullOFF<br>or<br>9.4.1.1(i)—Scheduled shutoff|
|8|Lighting in retail display windows, provided the display area is<br>enclosed by ceiling-height partitions|YES|9.4.1.1(a)—Local control and<br>9.4.1.1(i)—Scheduled shutoff|
|9|Display or accent lighting that is an essential element for the<br>function performed in galleries, museums, and monuments|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|10|Lighting integral to food warming and food preparation<br>_equipment_|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|11|Lighting that is for sale or lighting educational demonstration<br>_systems_|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|12|Mirror lighting in makeup or dressing areas used for theatrical or<br>broadcast functions|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|13|Accent lighting in religious pulpit and choir areas|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|14|Lighting in interior_spaces_ that have been specifically designated<br>as a registered interior_historic_ landmark|NO|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|15|Furniture-mounted supplemental_task lighting_|YES|9.4.1.1(a)—Local control<br>and<br>9.4.1.1(h)—Automatic fullOFF|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 151
