---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 155
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 155

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=155]]

## Extracted Content

|Table 9.3.1-1 Simplified Building Method for Office Buildings|Col2|
|---|---|
|**Interior Space Type and LPA**|**Controls**|
|All_spaces_ in office_buildings_ other than parking garages<br>The total_LPA_for the_ building_other than parking garages shall not<br>exceed 0.56 W/ft2.|All lighting shall be_automatically_controlled to turn off when<br>individual_spaces_are either unoccupied or scheduled to be<br>unoccupied. (**Exception:** Lighting load not exceeding 0.02 W/ft2 <br>multiplied by the gross lighted area of the_space_ shall be permitted to<br>operate at all times.)<br>Each_space_ shall have a_manual control device_ that allows the<br>occupant to reduce lighting power by a minimum of 50% and to turn<br>the lighting off.|
|Office_spaces_ 150 ft2, classrooms, conference rooms, meeting<br>rooms, training rooms, storage rooms, and break rooms|These_spaces_ shall also be controlled by_manual_-ON _occupant_<br>_sensors_.|
|Office_spaces_ >150 ft2 and restrooms|These_spaces_ shall also be controlled by_occupant sensors_.|
|Stairwells and corridors in office_buildings_|These_spaces_ shall also be controlled by_occupant sensors_ that<br>reduce the lighting power by a minimum of 50% when no activity is<br>detected for not longer than 15 minutes and be controlled to turn off<br>when the_building_ is either unoccupied or scheduled to be<br>unoccupied.|
|Parking garages: The_LPA_shall not exceed 0.14 W/ft2 for the interior<br>parking floors.<br>Uncovered floors of a garage shall use_LPA_and control requirements<br>in Table 9.3.2 for parking lots.|All lighting shall be controlled by_occupant sensors_. Controls shall<br>reduce the power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes. No device shall_control_ more than<br>3600 ft2.|




















|Table 9.3.1-2 Simplified Building Method for Retail Buildings|Col2|
|---|---|
|**Interior Space Type**|**Controls**|
|All_spaces_ in retail_buildings_ other than parking garages<br>The total_LPA_for the_building_other than parking garages shall not<br>exceed 0.70 W/ft2.|All lighting shall be_automatically_controlled to turn off when<br>individual_spaces_are either unoccupied or scheduled to be<br>unoccupied. (**Exception:** Lighting load not exceeding 0.02 W/ft2 <br>multiplied by the gross lighted area of the_space_ shall be permitted to<br>operate at all times.)<br>Each_space_ shall have a_manual_ _control device_ that allows the<br>occupant to reduce lighting power by a minimum of 50% and to turn<br>the lighting off.|
|Sales area|These_spaces_ shall also be_automatically_controlled to<br>• reduce the_general lighting_ power by a minimum of 75% during<br>nonbusiness hours,<br>• to turn off all lighting other than_general lighting_ during nonbusi-<br>ness hours, and<br>• by_continuous daylight dimming_ controls in_spaces_ with_toplighting_.|
|Stock rooms, dressing/fitting rooms, locker rooms, and restrooms|These_spaces_ shall also be controlled by; auto-ON or_manual_-ON <br>_occupant sensors_, and_continuous daylight dimming_ controls in<br>_spaces_ with_toplighting_.|
|Office_spaces_, conference rooms, meeting rooms, training rooms,<br>storage rooms, break rooms, and utility_spaces_|These_spaces_ shall also be controlled by;_manual_-ON _occupant_<br>_sensors_, and_continuous daylight dimming_ controls in_spaces_ with<br>_toplighting_.|
|Stairwells and corridors in retail_buildings_|These_spaces_ shall also be controlled by_occupant sensors_ that<br>reduce the lighting power by a minimum of 50% when no activity is<br>detected for not longer than 15 minutes and be controlled to turn off<br>when the_building_is either unoccupied or scheduled to be<br>unoccupied.|
|Parking garages: The_LPA_shall not exceed 0.14 W/ft2 for the<br>interior parking floors.<br>Uncovered floors of a garage shall use_LPA_and control requirements<br>in Table 9.3.2 for parking lots.|All lighting shall be controlled by_occupant sensors_. Controls shall<br>reduce the power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes. No device shall_control_ a more than<br>3600 ft2.|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 153
