---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 156
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 156

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=156]]

## Extracted Content

**Table 9.3.1-3 Simplified Building Method for School Buildings**









|Interior Space Type|Controls|
|---|---|
|All_spaces_ in school_buildings_ other than parking garages<br>The total_LPA_for the_building_other than parking garages shall not<br>exceed 0.63 W/ft2|All lighting shall be_automatically_controlled to turn off when<br>individual_spaces_are either unoccupied or scheduled to be unoccupied.<br>(**Exception:** Lighting load not exceeding 0.02 W/ft2 multiplied by the<br>gross lighted area of the_space_ shall be permitted to operate at all<br>times.)<br>Each_space_ shall have a_manual_ _control device_ that allows the occupant<br>to reduce lighting power by a minimum of 50% and to turn the lighting<br>off.|
|Classrooms, offices_spaces_, conference rooms, meeting rooms,<br>library, storage rooms, and break rooms|These_spaces_ shall also be controlled by_manual_-ON _occupant sensors_.|
|Gymnasiums and cafeterias|These_spaces_ shall also be controlled by_occupant sensors_.|
|Restrooms|These_spaces_ shall also be controlled by_occupant sensors_.|
|Stairwells and corridors in school_buildings_ and parking garages|These_spaces_ shall also be controlled by_occupant sensors_ that reduce<br>the lighting power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes and be controlled to turn off when the<br>_building_is either unoccupied or scheduled to be unoccupied.|
|Parking Garages: The_LPA_shall not exceed 0.14 W/ft2 for the<br>interior parking floors.<br>Uncovered floors of a garage shall use_LPA_and control <br>requirements in Table 9.3.2 for parking lots.|All lighting shall be controlled by_occupant sensors_. Controls shall<br>reduce the power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes. No device shall_control_ a more than<br>3600 ft2.|


**Table 9.3.2 Simplified Building Method for Building Exteriors**















|Exterior Area Type|Exterior<br>Lighting Power<br>Allowance a,b|Controls|
|---|---|---|
|All exterior areas||All lighting shall be_automatically_controlled to shut off the lighting when daylight is<br>available.|
|Base allowance|200 W|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Façade lighting|0.10 W/ft2|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Roof terraces, special<br>feature areas, walkways,<br>plazas and ramps|0.07 W/ft2|_Luminaires_shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Landscape|0.036 W/ft2|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Entry doors|14 W/linear ft|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Stairs|Exempt|No additional controls required.|
|Parking lots and drives|0.037 W/ft2|_Luminaires_ mounted 25 ft or less above_grade_ shall be controlled to reduce the power by at<br>least 50% when no activity is detected for not longer than 15 minutes.|
|All other areas not listed|0.20 W/ft2|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|


a. To calculate the exterior allowance, multiply the _space_ or area square footage by the allowed W/ft [2] and sum the exterior allowances and the base allowance. Façade lighting shall

be calculated separately by multiplying the facade area by the allowed W/ft [2] . Façade allowance shall not be traded with other exterior areas or between separate _facade areas_ .
b. For _buildings_ in Lighting Zone 2, as defined in Table 9.4.2-1, multiply exterior allowances by 0.7. For _buildings_ in Lighting Zone 4, as defined in Table 9.4.2-1, multiply exterior

allowances by 1.4.


154 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
