---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 157
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 157

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=157]]

## Extracted Content

2. The photocontrol shall reduce electric lighting power in response to available daylight using _continu-_
_ous daylight dimming_ to 20% or less and off.
3. When an _automatic_ reduction control has reduced the lighting power to the unoccupied _set point_ in
accordance with Section 9.4.1.1(g), the daylight responsive control shall adjust the electric light in
response to available daylight, but it shall not allow the lighting power to be above the unoccupied
_set point_ .
**Exceptions to 9.4.1.1(e):** The following areas are exempted from Section 9.4.1.1(e):

1. _Primary sidelighted areas_ where the top of any existing adjacent _structure_ or natural object is at
least twice as high above the windows as its horizontal distance away from the windows.
2. Sidelighted areas where the total glazing area is less than 20 ft [2] .
3. _Primary sidelighted areas_ adjacent to _vertical fenestration_ that have external projections and no
_vertical fenestration_ above the external projection, where the external projection has a _projection_
_factor_ greater than 1.0 for _north-oriented_ projections or where the external projection has a _pro-_
_jection factor_ greater than 1.5 for all other _orientations_ (see Figure 3.2-6).
f. Automatic daylight responsive controls for _toplighting_ : In any _space_ where the combined input power for
all _general lighting_ completely or partially within _daylight area_ _under_ _skylights_ and _daylight area under_
_roof monitors_ is 75 W or greater, _general lighting_ in the _daylight area_ shall be controlled by photocontrols. The control _system_ shall have the following characteristics:
1. The calibration adjustment control shall be located no higher than 11 ft above the finished _floor_ . Calibration shall not require the physical presence of a person at the sensor while it is processing.
2. The photocontrol shall reduce lighting power in response to available daylight using _continuous day-_
_light dimming_ to 20% or less and off.
3. When an _automatic_ reduction control has reduced the lighting power to the unoccupied _set point_ in
accordance with Section 9.4.1.1(g) the daylight responsive control shall adjust the electric light in
response to available daylight, but it shall not allow the lighting power to be above the unoccupied
_set point_ .
4. _General lighting_ in overlapping toplighted and sidelighted _daylight areas_ shall be controlled together
with _general lighting_ in the _daylight area under skylights_ or _daylight area under roof monitors_ .
**Exceptions to 9.4.1.1(f):** The following areas are exempted from Section 9.4.1.1(f):

1. _Daylight area under skylights_ where it is documented that existing adjacent _structures_ or natural
objects block direct sunlight for more than 1500 daytime hours per year between 8 a.m. and 4 p.m.
2. _Daylight area under skylights_ where the overall _skylight effective aperture_ for the _enclosed space_
is less than 0.006.
3. In each _space_ within _buildings_ in Climate Zone 8 where the input power of the _general lighting_
within _daylight areas_ is less than 200 W.
g. Automatic reduction control (full OFF complies): The _general lighting_ power in the _space_ shall be _auto-_

_matically_ reduced by at least 50% within 20 minutes of all occupants leaving the _space_ .

In offices greater than 300 ft [2], control zones for _general lighting_ shall
1. be limited to 600 ft [2] and
2. _automatically_ reduce _general lighting_ by at least 80% of full power within 20 minutes of all occupants leaving a control zone.
h. Automatic full OFF control: All lighting in the _space_, including lighting connected to emergency circuits,

shall be _automatically_ shut off within 20 minutes of all occupants leaving the _space_ . A _control device_
meeting this requirement shall control no more than 5000 ft [2] .
**Exceptions to 9.4.1.1(h):** The following lighting is not required to be _automatically_ shut off:

1. Lighting required for 24/7 continuous operation.
2. Lighting in _spaces_ where patient care is rendered.
3. _General lighting_ and _task lighting_ in _spaces_ where _automatic_ shutoff would endanger the safety
or security of the room or _building_ occupants.
4. Lighting load not exceeding 0.02 W/ft [2] multiplied by the _gross lighted floor area_ of the _building_ .
i. Scheduled shutoff _:_ All lighting in the _space_, including lighting connected to emergency circuits, shall be
_automatically_ shut off during periods when the _space_ is scheduled to be unoccupied using either (1) a
time-of-day operated _control device_ that _automatically_ turns the lighting off at specific programmed
times or (2) a signal from another _automatic control device_ or alarm/security _system_ . The _control device_
or _system_ shall provide independent control sequences that (1) _control_ the lighting for an area of no more
than 25,000 ft [2], (2) include no more than one _floor_, and (3) shall be programmed to account for weekends and holidays. Any _manual_ control installed to provide override of the scheduled shutoff control


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 155
