---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 158
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 158

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=158]]

## Extracted Content

shall not turn the lighting on for more than two hours per activation during scheduled off periods and
shall not _control_ more than 5000 ft [2] .
**Exceptions to 9.4.1.1(i):** The following lighting is not required to be on scheduled shutoff:

1. Lighting required for 24/7 continuous operation.
2. Lighting in _spaces_ where patient care is rendered.
3. _General lighting_ and _task lighting_ in _spaces_ where _automatic_ shutoff would endanger the safety
or security of the room or _building_ occupants.
4. Lighting load not exceeding 0.02 W/ft [2] multiplied by the _gross lighted floor area_ of the _building_ .
j. Scheduled OFF during nonbusiness hours _:_ Lighting shall be scheduled to provide _automatic_ OFF control
so that lights are turned off at the end of business hours, using either (1) a time-of-day operated _control_
_device_ that _automatically_ turns the lighting off at specific programmed times or (2) a signal from another
_automatic control device_ or alarm/security _system_ . Any _manual_ control installed to provide override of
the scheduled control shall not turn the lighting on for more than two hours per activation during scheduled off periods.


**9.4.1.2 Parking Garage Lighting Control.** Lighting for parking garages shall comply with the following requirements:


a. Parking garage lighting shall have _automatic_ lighting shutoff per Section 9.4.1.1(i).
b. Lighting power of each _luminaire_ shall be _automatically_ reduced by a minimum of 50% when there is no

activity detected within a lighting zone for 10 minutes. Lighting zones for this requirement shall be no
larger than 3600 ft [2] .
c. _Parking garage daylight transition zone_ lighting shall be separately controlled to _automatically_ reduce

the lighting to no more than the general light level from sunset to sunrise.
d. The power to any _luminaire_ within 20 ft of perimeter _wall_ openings totaling at least 24 ft [2] shall be _auto-_

_matically_ reduced through _continuous dimming_ in response to available daylight.
**Exceptions to 9.4.1.2(d):**

1. _Parking garage daylight transition_ _zone_ lighting.
2. Where permanent screens or architectural elements obstruct more than 50% of the opening.
3. Where the top of any existing adjacent _structure_ or natural object is at least twice as high above
the openings as its horizontal distance from the opening.

**9.4.1.3 Special Applications.** Lighting controls noted in this section are the only required controls for
this _equipment_ and these applications. Lighting exempt from interior lighting power shall be controlled in
accordance with Table 9.2.2.1. Lighting using additional interior lighting power applications shall be controlled in accordance with Section 9.5.2.2.


a. Lighting used for the following applications shall be equipped with a local control independent of the

control of the _general lighting_ in accordance with Section 9.4.1.1(a). In addition, such lighting shall be
controlled in accordance with Section 9.4.1.1(h) or Section 9.4.1.1(i).
1. Display or accent lighting
2. Lighting in display cases
b. Guestrooms

1. All lighting and switched receptacles in guestrooms and suites in hotels, motels, boarding houses, or
similar _buildings_ shall be _automatically_ controlled such that the power to the lighting and switched
receptacles in each _enclosed space_ will be turned off within 20 minutes after all occupants leave that
_space_ . Card key controls shall not be used to comply with this provision.
2. Bathrooms shall have a separate _control device_ installed to _automatically_ turn off the bathroom lighting within 30 minutes after all occupants have left the bathroom.
**Exception to 9.4.1.3(b)(2):** Night lighting of up to 5 W per bathroom is exempt.
c. Supplemental _task lighting_, including _permanently installed_ undershelf or undercabinet lighting, shall be

controlled from either
1. a _control device_ integral to the _luminaires_ or
2. a local control independent of the control of the _general lighting_ in accordance with Section
9.4.1.1(a).


In addition, such lighting shall be controlled in accordance with Section 9.4.1.1(h) or Section
9.4.1.1(i).


156 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
