---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 159
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 159

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=159]]

## Extracted Content

**Table 9.4.2-1 Exterior Lighting Zones**

|Lighting Zone|Description|
|---|---|
|0|Undeveloped areas within national parks, state parks, forest land, rural areas, and other<br>undeveloped areas as defined by the_authority having jurisdiction_|
|1|Developed areas of national parks, state parks, forest land, and rural areas|
|2|Areas predominantly consisting of_residential_ zoning, neighborhood business districts, light<br>industrial with limited nighttime use and_residential_ mixed use areas|
|3|All other areas|
|4|High-activity commercial districts in major metropolitan areas as designated by the local<br>jurisdiction|



**9.4.1.4 Exterior Lighting Control.** For each surface or area, all of the lighting control functions indicated in Table 9.4.2-2 shall be implemented. Lighting for exterior applications not exempted in Section 9.1
shall meet the requirements defined here and listed in Table 9.4.2-2:


a. OFF control: There shall be one or more lighting control(s) that turns off all of the lighting in the area or
surface.
b. Daylight OFF control: Lighting shall _automatically_ turn off when sufficient daylight is available or within

30 minutes of sunrise.
c. Scheduled OFF control: Lighting shall be _automatically_ shut off between midnight or business closing,

whichever is later, and 6 a.m. or business opening, whichever comes first, or between times established
by the _authority having jurisdiction_ .
d. Scheduled light reduction control: Lighting and signage shall be controlled to _automatically_ reduce the

connected lighting power by at least 50% from midnight or within one hour of the end of business operations, whichever is later, until 6 a.m. or the beginning of business operations, whichever is earlier.
e. Occupancy-sensing light reduction control: Lighting shall be _controlled_ to _automatically_ reduce the con
nected lighting power by a minimum of 50% when no activity has been detected in the area illuminated
by the controlled _luminaires_ for a time of no longer than 15 minutes. No more than 1500 W of lighting
power shall be controlled together.


All time switches shall be capable of retaining programming and the time setting during loss of power
for a period of at least ten hours .

**9.4.2 Exterior Lighting Power.** The total _exterior lighting power allowance_ for all exterior applications
is the sum of the base _site_ allowance plus the individual allowances for areas that are designed to be illuminated and are permitted in Table 9.4.2-2 for the applicable lighting zone in Table 9.4.2-1. The _installed exte-_
_rior lighting power_ identified in accordance with Section 9.1.3 shall not exceed the _exterior lighting_
_power allowance_ developed in accordance with this section. Trade-offs are allowed only among exterior
lighting applications listed in the Table 9.4.2-2 “Tradable Surfaces” section. The lighting zone for exterior
applications is determined from Table 9.4.2-1 unless otherwise specified by the local jurisdiction.

**9.4.3 Dwelling Units.** _Dwelling unit_ _lamps_, _luminaires_, and lighting controls shall be installed to meet the
provisions of Sections 9.4.3.1, 9.4.3.2, and 9.4.3.3. No other provisions of Section 9 apply to _dwelling units_ .

**9.4.3.1 Lamp and Luminaire Efficacy.** At least 75% of the _permanently installed luminaires_ shall use
_lamps_ with an _efficacy_ of at least 75 lm/W or have a total _luminaire_ _efficacy_ of at least 50 lm/W.

**9.4.3.2 Interior Lighting Controls.** Fifty percent (50%) of _permanently installed_ interior _luminaires_
shall be controlled with _dimmers_ or shall _automatically_ be shut off within 20 minutes of all occupants leaving a _space_ .

**9.4.3.3 Exterior Lighting Controls.** _Permanently installed_ exterior _luminaires_ dedicated to a _dwelling_
_unit_ shall be provided with _manual_ controls and be _automatically_ shut off through time of day, available daylight, or when no activity has been detected for 15 minutes.

**Exception to 9.4.3.3:** Applications with a total rated _luminaire_ wattage of no greater than 8 W.

**9.4.4 Horticultural Lighting.** _Greenhouse_ _horticultural lighting_ shall follow the requirements of Section
9.4.4.1. _Indoor grow horticultural lighting_ shall follow the requirements of Section 9.4.4.2.
**9.4.4.1** _Luminaires_ in _greenhouse_ _buildings_ with at least 40 _kW_ of connected load for _horticultural light-_
_ing_ shall have a _photosynthetic photon efficacy_ ( _PPE_ ) of at least 1.7 µmol/J for integrated, nonserviceable
_luminaires_, or a _PPE_ of at least 1.7 µmol/J for _lamps_ in _luminaires_ with removable or serviceable _lamps_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 157
