---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 163
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 163

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=163]]

## Extracted Content

a. For each _space_ enclosed by partitions that are 80% of the ceiling height or taller, determine the appropri
ate _space_ type and the corresponding _LPD_ allowance from Tables 9.5.2.1-1 and 9.5.2.1-2. If a _space_ has
multiple functions, where more than one _space_ type is applicable, that _space_ shall be broken up into
smaller subspaces, each using its own _space_ type from Tables 9.5.2.1-1 and 9.5.2.1-2. Any of these subspaces that are smaller in _floor_ area than 20% of the original _space_ and less than 1000 ft [2] need not be
broken out. Include the _floor_ area of balconies and other projections in this calculation.
b. In calculating the area of each _space_ and subspace, the limits of the area are defined by the centerline of

interior walls, the dividing line between subspaces, and the outside surface of _exterior walls_ or _semiexte-_
_rior walls_ . For the purposes of this section, _semiexterior walls_ that separate _semiheated space_ from _con-_
_ditioned space_ shall be considered interior walls.
c. Based on the _space_ type selected for each _space_ or subspace, determine the lighting power allowance of

each _space_ or subspace by multiplying the calculated area of the _space_ or subspace by the appropriate
_LPD_ allowance determined in Section 9.5.2.1(a). For _space_ types not listed, selection of a reasonable
equivalent category shall be permitted.
d. The _interior lighting power allowance_ is the sum of lighting power allowances of all _spaces_ and sub
spaces. Trade-offs among _spaces_ and subspaces are permitted, provided that the total _installed interior_
_lighting power_ does not exceed the _interior lighting power allowance_ .


**9.5.2.2 Additional Interior Lighting Power.** When using the Space-by-Space Method, an increase in
the _interior lighting power allowance_ is allowed for specific lighting functions. Additional power shall be
allowed only if the specified lighting is installed and controlled independently of the _general lighting_ in
accordance with Table 9.5.2.2. This additional power shall be used only for the specified _luminaires_ and
shall not be used for any other purpose unless otherwise indicated. Lighting control requirements referenced
in Section 9.5.2.2 are the only required controls for these applications.

An increase in the _interior lighting power allowance_ is permitted in the following cases:


a. For each _space_ in which lighting is installed in addition to the _general lighting_ for the purpose of decora
tive appearance or for highlighting art or exhibits not exempted in Table 9.2.2.1, provided that the additional lighting power shall not exceed the value in Table 9.5.2.2 _._
b. For lighting _equipment_ installed in sales areas and specifically designed and directed to highlight mer
chandise, provided that the additional lighting power shall not exceed the value in Table 9.5.2.2.
c. For _spaces_ in which lighting is installed for the purpose of videoconferencing and the lighting in that

_space_ meets ANSI/IES/AVIXA RP-38, additional lighting power shall be allowed per Table 9.5.2.2.


**Exception to 9.5.2.2:** Other merchandise categories may be included in Retail Areas 2 through 4 above,

provided that justification documenting the need for additional lighting power based on visual inspection, contrast, or other critical display is approved by the _authority having jurisdiction_ .

**9.5.2.3 Additional Interior Lighting Power Using Nonmandatory Controls.** An additional lighting
power allowance shall be permitted for _space_ types with nonmandatory controls installed as identified in
Table 9.5.2.3 when all mandatory controls are used according to Section 9.4. This allowance is added to the
_interior lighting power allowance_ and is calculated as follows:

Additional _Interior Lighting Power Allowance_ = Lighting Power Under Control × Control Factor
where
Lighting Power Under Control = the total input watts of all _lamps_ being controlled using the control
method indicated
Control Factor = the value given in Table 9.5.2.3 for the corresponding _space_ type and
control method
**9.5.2.4 Room Geometry Adjustment.** When using the Space-by-Space Method, an adjustment of the
_space_ _LPD_ allowance is permitted for individual _spaces_ where _room cavity ratio_ ( _RCR_ ) calculated for the
empty room is documented to be greater than the _RCR_ threshold for that _space_ type shown in Tables 9.5.2.1-1
and 9.5.2.1-2.

_RCR_ = 2.5 × Room Cavity Height × Room Perimeter Length/Room Area
where Room Cavity Height = _Luminaire_ Mounting Height – Workplane.

For corridor/transition _spaces_, this adjustment is allowed when the corridor is less than 8 ft wide, regardless of the _RCR_ .

The _LPD_ allowance for these _spaces_ may be increased by the following amount:

_LPD_ Increase = Base _Space_ _LPD_ × 0.20
where Base _Space_ _LPD_ = the applicable _LPD_ allowance from Tables 9.5.2.1-1 and 9.5.2.1-2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 161
