---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 164
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 164

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=164]]

## Extracted Content

**9.6 Alternate Compliance Path** (Reserved)

**9.7 Submittals**
**9.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2.

**9.7.2 Permit Application Documentation** (Not Used)
**9.7.3 Completion Requirements**
**9.7.3.1 Record Documents.** _Construction documents_ shall require that within 90 days after the date of
_system_ acceptance, _record documents_ be provided to the _property_ owner or the designated representative of
the _property_ owner. _Record documents_ shall include, as a minimum, the location, _luminaire_ identifier, control, and circuiting for each piece of lighting _equipment_ .

**9.7.3.2 Manuals.** _Construction documents_ shall require for all lighting _equipment_ and lighting controls
that an operating manual and maintenance manual be provided to the _property_ owner or the designated representative of the _property_ owner within 90 days after the date of _system_ acceptance. These manuals shall
include, at a minimum, the following:


a. Submittal data indicating all selected options for each piece of lighting _equipment_, including but not lim
ited to _lamps_, _ballasts_, _drivers_, and lighting controls.
b. Operation and maintenance manuals for each piece of lighting _equipment_ and lighting controls with rou
tine maintenance clearly identified including, as a minimum, a recommended relamping/cleaning program and a schedule for inspecting and recalibrating all lighting controls.
c. A complete narrative of how each lighting control _system_ is intended to operate, including recommended

settings.


**9.7.3.3 Daylighting Documentation.** The design documents shall identify all _luminaires_ for _general_
_lighting_ that are located within _daylight areas under skylights_, _daylight areas under roof monitors_, and _pri-_
_mary sidelighted area_ and _secondary sidelighted areas_ .

**9.8 Product Information** (Not Used)

**9.9 Verification, Testing, and Commissioning**
**9.9.1 Verification and Testing.** Lighting _control devices_ and control _systems_ shall be tested in accordance
with this section and Section 4.2.5.1 to verify that control hardware and software are calibrated, adjusted,
programmed, and in proper working condition in accordance with the _construction documents_ and _manufac-_
_turer_ ’s installation instructions. The following procedures shall be performed for the type of controls listed:


a. _Occupancy Sensors_

1. Certify that the sensor has been located and aimed in accordance with _manufacturer_ recommendations.
2. For projects with up to seven (7) _occupancy sensors_, all _occupancy sensors_ shall be tested.
3. For projects with more than seven (7) _occupancy sensors_, testing shall be performed for each unique
combination of sensor type and _space_ geometry.
i. For each sensor to be tested, verify the following:
(a) Status indicator (as applicable) operates correctly.
(b) _Controlled_ lights turn off or down to the permitted level within the required time.
(c) For auto-ON _occupancy sensors_, the lights turn on to the permitted level when someone enters

the _space._
(d) For _manual_ -ON sensors, the lights turn on only when _manually_ activated.
(e) The lights are not incorrectly turned on by movement in nearby areas or by HVAC operation.
b. _Automatic_ Time Switches

1. Confirm that the _automatic_ time-switch control is programmed with weekday, weekend, and holiday
(as applicable) schedules.
2. Document for the owner _automatic_ time-switch programming, including weekday, weekend, and holiday schedules, as well as all setup and preference program settings.
3. Verify that correct time and date are properly set in the time switch.
4. Verify that any battery backup (as applicable) is installed and energized.
5. Verify that the override time limit is set to no more than two (2) hours.
6. Simulate occupied condition. Verify and document the following:
i. All lights can be turned on and off by their respective area control switch.


162 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
