---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 165
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 165

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=165]]

## Extracted Content

ii. The switch only operates lighting in the _enclosed space_ in which the switch is located.

7. Simulate unoccupied condition. Verify and document the following:
i. All nonexempt lighting turns off.
ii. _Manual_ override switch allows only the lights in the _enclosed space_ where the override switch is
located to turn on or remain on until the next scheduled shut off occurs.
c. Daylight Controls

1. All _control devices_ (photocontrols) have been properly located and field-calibrated, to _set points_ and
threshold light levels.

2. Daylight _controlled_ lighting loads adjust in response to available daylight.

3. The location where calibration adjustments are made is _readily accessible_ only to authorized personnel.
d. _High-End Trim_ and _Lumen Maintenance_ Controls

1. The initial maximum _set point_ for power or light output for each control group of _luminaires_ shall be
documented.

2. The tuned maximum _set point_ for power or light output for each control group of _luminaires_ shall be
documented.

3. Measurement of _high-end trim_ in _daylight areas_ shall be conducted at night.

4. Where _lumen maintenance_ controls are included, the _automatic_ rate of increase in lighting power
shall be no more than 1.0% per year.

5. The _high-end trim_ and _lumen maintenance_ control documentation shall show the initial and tuned _set_
_point_ and area for each control group and summarize the overall percentage of lighting output or
power reduction from tuning. The rate of increase for _lumen maintenance_ shall be shown for each
control group.
e. Verification and _FPT_ documentation shall comply with Section 4.2.5.1.2.


**9.9.2 Commissioning.** The _energy_ performance of the _lighting_ _systems_ shall be _commissioned_ in accordance with Section 4.2.5.2, and reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E and Informative Appendix H for _commissioning_ references and guidance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 163
