---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 173
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 173

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=173]]

## Extracted Content

**Table 9.5.2.2 Additional Lighting Power**





Section 9.4.1.1(j)



9.5.2.1-2 space types for
required controls.


_**Notes:**_

|Description|Additional Lighting Power|
|---|---|
|Decorative|0.70 W/ft2|
|Retail sales|750 W + (Retail Area 1 × 0.40 W/ft2) + (Retail Area 2 × 0.40 W/ft2) +<br>(Retail Area 3 × 0.70 W/ft2) + (Retail Area 4 × 1.00 W/ft2)|
|Video conferencing|0.50 W/ft2|

Retail Area 1 = the _floor_ area for all products not listed in Retail Areas 2, 3, or 4
Retail Area 2 = the _floor_ area used for the sale of vehicles, sporting goods, and small electronics
Retail Area 3 = the _floor_ area used for the sale of furniture, clothing, cosmetics, and artwork
Retail Area 4 = the _floor_ area used for the sale of jewelry, crystal, and china


**Table 9.5.2.3 Control Factors Used in Calculating Additional Interior Lighting Power Allowance**
















|Additional Control Method <br>(in Addition to Mandatory Requirements)|Space Type|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Additional Control Method**<br>**(in Addition to Mandatory Requirements)**|**Open**<br>**Office**|**Private**<br>**Office**|**Conference**<br>**Room,**<br>**Meeting Room,**<br>**Classroom**<br>**(Lecture/**<br>**Training)**|**Retail**<br>**Sales**<br>**Area**|**Lobby, Atrium,**<br>**Dining Area,**<br>**Corridors/**<br>**Stairways, Gym/**<br>**Pool, Mall**<br>**Concourse,**<br>**Parking Garage**|
|Programmable multilevel dimming control using programmable<br>time scheduling|0.05|0.05|0.10|0.10|0.10|
|_Occupancy sensors_ controlling the downlight component of<br>workstation specific_luminaires_ with continuous dimming to off<br>capabilities|0.25a|0|0|0|0|
|_Occupancy sensors_ controlling the downlight component of<br>workstation specific_luminaires_ with continuous dimming to off<br>operation, in combination with personal continuous dimming<br>control of downlight illumination by workstation occupant|0.30a,b|0|0|0|0|



a. Control factor is limited to workstation-specific _luminaires_ in partitioned single occupant work _spaces_ contained within an open office environment (i.e. direct-indirect _luminaires_

with separately controlled downlight and uplight components, with the downward component providing illumination to a single occupant in an open plan workstation). Within
30 minutes of the occupant leaving the _space_, the downward component shall continuously dim to off over a minimum of two minutes. Upon the occupant entering the _space_,
the downward component shall turn on at the minimum level and continuously raise the illumination to a preset level over a minimum of 30 seconds. The uplight component of
workstation specific _luminaire_ shall comply with Section 9.4.1.1(h) ( _automatic_ full OFF).
b. In addition to the requirements described in footnote (a), the control shall allow the occupant to select their preferred light level via a personal computer, handheld device, or simi
larly accessible device located within the workstation.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 171
