---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 174
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 174

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=174]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-174-173-0.png]]

**10. OTHER EQUIPMENT**

**10.1 General**
**10.1.1 Scope.** This section applies to other _equipment_ as described in Section 10.4.
**10.1.2 New Building or Site System or Equipment.** Other _equipment_ installed in new _buildings_ shall
comply with the requirements of Section 10.2.

**10.1.3 Additions to Existing Systems and Equipment.** Other _equipment_ installed in _additions_ to _exist-_
_ing buildings_ and _existing sites_ shall comply with the requirements of Section 10.2.

**10.1.4 Alterations to Existing Service Equipment or Systems**
**10.1.4.1** _Alterations_ to other _building_ _service equipment_ shall comply with the requirements of Section
10.2 as applicable to those specific portions of the _building_ that are being altered.
**10.1.4.2** _Alterations_ to _systems_ shall comply with the requirements of Section 10.2, as applicable to
those specific portions that are being altered.

**10.1.4.3** Any new _equipment_ subject to the requirements of Section 10 that is installed in conjunction
with the _alterations_ as a direct replacement of _existing equipment_ or _control devices_ shall comply with the
specific requirements applicable to that _equipment_ or _control devices_ .

**Exception to 10.1.4.3:** Compliance shall not be required for the relocation or reuse of _existing equip-_

_ment_ .

**10.1.5 Climate.** Climate zones shall be determined in accordance with Section 5.1.5 .

**10.2 Compliance Paths.** Other _equipment_ shall comply with Sections 10.2.1 and 10.2.2.
**10.2.1 Requirements for All Compliance Paths.** Other _equipment_ shall comply with Sections 10.1,
“General”; 10.4, “Mandatory Provisions”; 10.5, “Prescriptive Path”, and 10.8, “Product Information.”

**10.2.2 Additional Requirements to Comply with Section 10** (Not Used)

**10.3 Simplified Building Compliance Path** (Not Used)

**10.4 Mandatory Provisions**
**10.4.1 Electric Motors.** Electric motors manufactured alone or as a component of another piece of _equip-_
_ment_ with a _rated motor power_ of 1 hp or more, and less than or equal to 200 hp, shall comply with the
requirements shown in Table 10.8-1 for _NEMA Design A motors_, _NEMA Design B motors_, and _IEC Design_
_N motors_, and Table 10.8-2 for _NEMA Design C motors_ and _IEC Design H motors_ .


172 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
