---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 175
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 175

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=175]]

## Extracted Content

General purpose _small electric motors_ with an _rated motor power_ of 0.25 hp or more, and less than or
equal to 3 hp, shall have a minimum average full-load _efficiency_ that is not less than as shown in Table 10.83 for polyphase _small electric motors_ and Table 10.8-4 for capacitor-start capacitor-run _small electric motors_
and capacitor-start induction-run _small electric motors_ .

Fire _pump_ electric motors shall have a minimum nominal full-load _efficiency_ that is not less than that
shown in Table 10.8-5.

**Exception to 10.4.1:** The standards in this section do not apply to the following exempt electric motors:


1. Air-over electric motors.
2. Component sets of an electric motor.
3. Liquid-cooled electric motors.
4. Submersible electric motors.
5. Inverter-only electric motors.


**10.4.2 Service Water Pressure Booster Systems.** Service water pressure booster _systems_ shall be
designed such that the following apply:


a. One or more pressure sensors shall be used to vary _pump_ speed and/or start and stop _pumps_ . The sensors

shall either be located near the critical fixtures that determine the pressure required, or logic shall be
employed that adjusts the _set point_ to simulate operation of remote sensors.
b. No devices shall be installed for the purpose of reducing the pressure of all of the water supplied by any

booster _system_ _pump_ or booster _system_, except for safety devices.
c. No booster _system_ _pumps_ shall operate when there is no service water flow.


**10.4.3 Elevators.** Elevator _systems_ shall comply with the requirements of this section.

**10.4.3.1 Cab Lighting Power.** For the _luminaires_ in each elevator cab, not including power for germicidal function, signals, and displays, the sum of the lumens divided by the sum of the watts (as described in
Section 9.1.4) shall be no less than 50 lm/W.

**Exception to 10.4.3.1:** This requirement does not apply to elevators in an _essential facility_ where spe
cial lighting needs are required.


**10.4.3.2 Ventilation Efficacy.** Cab _ventilation_ for elevators, except elevators with air conditioning or
MERV 13 or greater filters, shall have an efficacy of at least 4.0 cfm/W at maximum speed.

**10.4.3.3 Standby Mode.** The elevator cab lighting shall be _automatically_ de-energized in accordance
with ASME A17.1/CSA B44 Requirement 2.14.7.2.2. Cab _ventilation_ fans for elevators without air conditioning shall also be de-energized.

When stopped and unoccupied with _doors_ closed for over 15 minutes, cab interior lighting and _ventila-_
_tion_ shall be de-energized until required for operation.

**Exception to 10.4.3.3:** Forced _ventilation_ shall meet the requirements of ASME A17.1/CSA B44

Requirement 2.14.2.3.3.


**10.4.3.4 Energy Use.** New elevators shall meet the following requirements:


a. Usage category as defined in ISO 25745-2 between 1 and 6. The usage category shall be in accordance

with Annex B.
b. The _energy_ _efficiency_ class shall be E or better per ISO 25745-2, Table 7.


**10.4.4 Escalators and Moving Walks.** Escalators and moving walks shall _automatically_ slow to the minimum permitted speed in accordance with ASME A17.1/CSA B44 or applicable local code when not conveying passengers.

**10.4.5 Air Curtains.** Air curtain unit performance shall be tested in accordance with ANSI/AMCA 220
or ISO 27327-1 and shall have a jet speed of not less than 6.6 ft/s at 6.0 in. above the _floor_ . Automatic controls shall be provided that will operate the air curtain unit with the opening and closing of the _door_ and
comply with Section 6.4.3.9. To ensure proper operation, each air curtain unit shall be commissioned in
accordance with the _manufacturer_ ’s instructions, including airstream split location and direction.

**10.4.6 Compressed Air Systems.** All compressed air _systems_ in factory industrial occupancies shall meet
the requirements of Sections 10.4.6.1 through 10.4.6.5. These requirements apply to the compressors,
related _piping_ _systems_, and controls that provide compressed air. This section does not apply to any _equip-_
_ment_ or controls that use or process the compressed air.

**Exception to 10.4.6:** Medical air _systems_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 173
