---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 177
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 177

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=177]]

## Extracted Content

a. Piping section average velocity: Compressor room interconnection and main header _piping_ shall be sized

so that at coincident peak flow conditions the average velocity in the segment of pipe is no greater than
20 ft/s. Compressor room interconnection and main header _piping_ are the pipes that deliver compressed
air from the compressor outlets to the inlet to the distribution _piping_ . Each segment of distribution and
service _piping_ shall be sized so that at coincident peak flow conditions the average velocity in the segment of pipe is no greater than 30 ft/s. Distribution _piping_ is pipes that deliver compressed air from the
compressor room interconnection _piping_ or main header _piping_ to the service line _piping_ .
b. Piping total pressure drop : _Piping_ shall be designed such that _piping_ frictional pressure loss at coincident

peak loads are less than 5% of operating pressure between the compressor and connection at point of use,
prior to any end-use regulators.


**10.4.7 Whole-Building Energy Monitoring.** Measurement devices shall be installed at the _building_ _site_
to monitor the _energy_ use of each new _building_ .

**10.4.7.1 Monitoring.** Measurement devices shall be installed to monitor the _building_ use of the following types of _energy_ supplied by a utility, _energy_ provider, or plant that is not within the _building_ :


a. Natural gas
b. _Fuel_ oil
c. Propane
d. Steam
e. Chilled water
f. Hot water


**10.4.7.2 Recording and Reporting.** The _energy_ use of each _building_ on the _building_ _site_ shall be
recorded at a minimum of every 60 minutes and reported at least hourly, daily, monthly, and annually. The
_system_ shall be capable of maintaining all data collected for a minimum of 36 months and creating user
reports showing at least hourly, daily, monthly, and annual _energy_ consumption and _demand_ .

**Exceptions to 10.4.7.1 and 10.4.7.2:**

1. _Buildings_ or _additions_ less than 25,000 ft [2] .
2. Individual tenant _spaces_ less than 10,000 ft [2] .
3. _Dwelling units_ .
4. _Residential_ _buildings_ with less than 10,000 ft [2] of common area.
5. _Fuel_ used for on- _site_ emergency _equipment_ .

**10.4.8 Pumps.** _Clean water pumps_ meeting the following criteria shall comply with the requirements
shown in Table 10.8-6:


a. A flow rate of 25 gal/min or greater at its _best efficiency point (BEP)_ at full impeller diameter
b. Maximum head of 459 ft at its _BEP_ at full impeller diameter and the number of stages required for testing
c. Design temperature range from 14°F to 248°F
d. Designed to operate with either

1. a 2- or 4-pole induction motor or
2. a noninduction motor with a speed of rotation operating range that includes speeds of rotation
between 2880 and 4320 rpm and/or 1440 and 2160 rpm, and
3. in either (1) or (2), the _driver_ and impeller must rotate at the same speed
e. For _submersible turbine_ _pumps_, a 6 in. or smaller bowl diameter
f. For _end-suction close-coupled pumps_ and _end-suction frame-mounted/own bearings pumps_, specific
speed less than or equal to 5000 rpm when calculated using U.S. customary units
**Exceptions to 10.4.8:** The standards in this section do not apply to the following _pumps_ :

1. Fire _pumps_ .
2. Self-priming _pump_ .
3. Prime-assist _pumps_ .
4. Magnet-driven _pumps_ .
5. _Pumps_ designed to be used in a nuclear facility subject to 10 CFR 50, “Domestic Licensing of Production and Utilization Facilities.”
6. _Pumps_ meeting the design and construction requirements set forth in U.S. Military Specification
MIL-P-17639F, “Pumps, Centrifugal, Miscellaneous Service, Naval Shipboard Use” (as amended);
MIL-P-17881D, “Pumps, Centrifugal, Boiler Feed, (Multi-Stage)” (as amended); MIL-P-17840C,
“Pumps, Centrifugal, Close-Coupled, Navy Standard (For Surface Ship Application)” (as
amended); MIL-P-18682D, “Pump, Centrifugal, Main Condenser Circulating, Naval Shipboard”


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 175
