---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 178
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 178

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=178]]

## Extracted Content

(as amended); MIL-P-18472G, “Pumps, Centrifugal, Condensate, Feed Booster, Waste Heat Boiler,
And Distilling Plant” (as amended).

_**Informative Note:**_ Informative Appendix E contains additional information on _pump_ nomenclature and
definitions which are available from ANSI-HI 1.1-1.2-2014 and ANSI-HI 2.1-2.2-2014.

**10.5 Prescriptive Compliance Path**
**10.5.1 Renewable Energy Resources** . _Buildings_ shall be served by _renewable energy resources_ complying with Section 10.5.1.1.

**10.5.1.1 On-Site Renewable Energy.** The _building_ _site_ shall have _equipment_ for _on-site_ _renewable_
_energy_ with a rated capacity of not less than 0.50 W/ft [2] or 1.7 Btu/ft [2] multiplied by the sum of the _gross_ _con-_
_ditioned floor area_ for all floors up to the three largest floors.

**Exceptions to 10.5.1.1:**

1. Any _building_ located where an unshaded flat plate collector oriented toward the equator and tilted
at an angle from horizontal equal to the latitude receives an annual daily average incident solar
radiation less than 1.1 kBtu/ft [2] ·day.
2. Any _building_ where more than 80% of the _roof_ area is covered by any combination of _equipment_
other than for _on-site renewable energy systems_, planters, vegetated _space_, _skylights_, or occupied
_roof_ deck.
3. Any _building_ where more than 50% of _roof_ area is shaded from direct-beam sunlight by natural
objects or by _structures_ that are not part of the _building_ for more than 2500 annual hours between
8:00 a.m. and 4:00 p.m.
4. New _construction_ or _additions_ in which the sum of the _gross conditioned floor area_ of the three
largest _floors_ of the new construction or _addition_ is less than 10,000 ft [2] .
5. _Alterations_ .

**10.6 Alternative Compliance Path** (Not Used)

**10.7 Submittals**
**10.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**10.7.2 Permit Application Documentation** (Not Used)
**10.7.3 Completion Requirements**
**10.7.3.1 Record Documents.** _Construction documents_ shall require that within 90 days after the date of
_system_ acceptance, _record documents_ shall be provided to the _building_ owner.

**10.7.3.2 Manuals** (Not Used)

**10.8 Product Information**

**10.9 Verification, Testing, Commissioning, and Documentation**
**10.9.1 Verification and Testing.** Other applicable _equipment_ shall be verified and tested in accordance
with this section and Section 4.2.5.1. Testing shall verify that _control_ elements and monitoring _systems_ are
configured and operating in accordance with Section 10.4.2, 10.4.3.3, 10.4.5, and 4.2.5.2. _FPT_ documentation shall comply with applicable requirements of


a. service water pressure-booster _system_ controls (Section 10.4.2),
b. elevator standby mode (Section 10.4.3.3),
c. air curtains (Section 10.4.5),
d. whole- _building_ _energy_ monitoring (Section 10.4.7), and
e. _pumps_ (Section 10.4.8).


Verification and _FPT_ documentation shall comply with Section 4.2.5.1.2.
**10.9.2 Commissioning.** The _energy_ performance of the other _equipment_ _systems_ shall be _commissioned_ in
accordance with Section 4.2.5.2 and reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E and Informative Appendix H for _commissioning_
resources.

**10.9.3 Documentation.** Design documents shall list the following for new elevators:


a. The usage category as defined in ISO 25745-2 between 1 and 6. The usage category shall be in accor
dance with Annex B.
b. The _energy efficiency_ class per ISO 25745-2, Table 7.


176 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
