---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 184
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 184

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=184]]

## Extracted Content

10


11



**11.1.5 Climate.** Climate zones shall be determined in accordance with Section 5.1.5.


**11.2 Compliance Paths.** New _buildings_, _additions_, substantial _alterations_ as described in Section 11.1.4.1,


**11.2.2 Additional Requirements to Comply with Section 11** (Not used)


**11.3 Simplified Building Compliance Path** (Not used)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-184-183-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-184-183-1.png]]

_**Informative Note:**_ The _energy_ credit values in Table 11.5.1-1 and Tables 11.5.3-1 through 11.5.3-9 represent about 0.1% total _building_ annual _energy_ cost savings per point.

**11.5.1 Energy Credits Required.** Projects shall achieve the total of credits required in Table 11.5.1-1
based on the _building_ use type and climate zone. Projects with multiple _building_ use types, _unconditioned_ or
_semiheated buildings_, parking garages, projects using _on-site renewable energy_, _alterations_, and _buildings_
with separate shell-and-core and initial build-out _construction_ permits shall comply as follows:


a. Where a project contains multiple _building_ use types or situations covered in items (b), (c), and (d)


1. The _building_ core and shell project shall achieve at least 50% of the _energy_ credits required in Table
11.5.1-1 where the core and shell project includes a central _HVAC system_ or _service water heating_
_system_ that includes chillers, _boilers_, _service water heating equipment_, or loop pumping _systems_ with
heat rejection. Otherwise, the _building_ core and shell project shall achieve at least 33% of the _energy_
credits required in Table 11.5.1-1. The _building_ core and shell permit shall not be eligible for credits
from measures involving nonpermanent services in future build-out areas, such as freeze protection
and limited lighting.
2. Initial build-out _construction_, as described in Section 11.1.4.2, shall be deemed to comply with this
section where one of the following applies:
i. Where the initial build-out project includes HVAC heating and cooling generation _equipment_, the
_energy_ credits achieved under the initial build-out project are not less than 50% of the credits
required in Table 11.5.1-1.
ii. Where the initial build-out project receives heating and cooling services from the core and shell

_building_ —excluding condenser loop water—the _energy_ credits achieved under the initial buildout project are not less than 25% of the credits required in Table 11.5.1-1.
iii. The _energy_ credits achieved under the initial build-out project, plus the _energy_ credits achieved

under a prior core and shell permit—not including core and shell credits from measures L02, L03,
L04, L05, L06, G01, or G02—total at least the credits required in Table 11.5.1-1.


d. _Unconditioned spaces_, _semiheated spaces_, and parking garages shall achieve 50% of the credits required

for the “Other” _building_ use type in Table 11.5.1-1.
e. Where _roof_ _space_ or insolation available for _on-site_ _renewable energy_ is limited according to the defini
tion of RA _net_ in Equation 11.5.1, the _energy_ credit requirement in Table 11.5.1-1 shall be adjusted and
EC _adj_ used in place of EC _req_, where EC _adj_ is determined using one of the following:
1. Where the project meets any exception to Section 10.5.1.1, the PV _adj_ credits shall be subtracted from
the credits required for the climate zone to find EC _adj_ .
2. Otherwise, _energy_ credits adjusted for _renewable energy resource_ availability shall be determined as
follows:







![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-184-183-2.png]]

182 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
