---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 186
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 186

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=186]]

## Extracted Content

13



combination of _equipment_ other than for _on-site renewable energy systems_, planters,
vegetated _space_, _skylights_, or occupied _roof_ deck after meeting requirements of Section 10.5.1
_Gfloor_ = _gross floor area_ of _building_, ft [2]

PV _incl_ = PV _incl_ for _building_ type from Table 11.5.1-2, W/ft [2]

**Exceptions to 11.5.1:**

1. Portions of _buildings_ devoted to manufacturing or industrial use not including office areas.
2. Where the core/shell complies in accordance with Normative Appendix G or Section 12, the initial
build-out _alterations_ do not need to achieve any _energy_ credits.
_**Informative Notes:**_

1. Under Section 11.5.1(a), a _building_ may be split into multiple _building_ use types unless there is a
small area less than 10% of the _gross floor area_ of a different use type. Examples: A small managers office in a multifamily _building_, retail, or hotel would be included with the main multifamily or other use type, while a large administrative wing of a hospital (>10% of gross _building_ area
or greater than 2000 ft [2] ) would be a separate _building_ use type. A coffee bar in the lobby of an
office _building_ or bookstore would be included with the office or retail use type, while a restaurant with a commercial kitchen in a hotel seeking hot water or kitchen _equipment_ measures would
be a separate _building_ use type, regardless of relative size.

Where office areas 2000 ft [2] or more are associated with a larger _building_ of a different type,
such as a data center, warehouse, or hospital, the office area should be separated for _energy_ credit
treatment in the office _building_ category, even if the special use was less than 10% of the total
project _building_ area.
2. The _energy_ credit requirements in Table 11.5.1-1 are based on a cost-effectiveness analysis of a
selection of credits that would typically be applied to each _building_ use type. In all cases, photovoltaic renewable credits are included. The renewable credit adjustment in item (e) (based on
Table 11.5.1-2) is included so that, where _on-site renewable energy_ is not feasible, the required
credits are appropriately reduced to match a typical cost-effective package of measures.


types, credits achieved for each _building_ use type shall be weighted by the _gross floor area_ of each _building_


a. The measure _energy_ credit shall be the base _energy_ credit for the measure, where no adjustment factor or

formula is shown in the measure description (e.g., EC _H02_base_ ).
b. The measure _energy_ credit shall be the base _energy_ credit for the measure, adjusted by a factor or formula

as stated in the measure description in this section. Where adjustments are applied, each measure _energy_
credit shall be rounded to the nearest whole number (e.g., EC _H02_adj_ ).
c. The measure _energy_ credit shall be by direct formula as stated in the measure description in this section,

where each measure credit shall be rounded to the nearest whole number (e.g., EC _H02_calc_ ).

_**Informative Note:**_ The number of _energy_ credits achieved for each individual measure is determined in

one of three ways:
1. The base _energy_ credit for the measure shown in Tables 11.5.3-1 through 11.5.3-9 for the _building_
use type and climate zone where no adjustment factor or formula is shown in the measure
description. This applies to the following measures:

      - H04: 11.5.2.2.4, “Residential Space HVAC Control”

      - H07: 11.5.2.2.7, “Improved HVAC Sequence of Operations”

      - W01: 11.5.2.3.1(a), “Heat Recovery for Service Hot-Water Preheating”

      - W05: 11.5.2.3.3(a), “Point-of-Use Water Heater”

      - W06: 11.5.2.3.3(b), “Thermostatic Balancing Valves”

      - W07: 11.5.2.3.4, “Dwelling-Unit Service Hot-Water Submeters”

      - W08: 11.5.2.3.5, “Right Sizing the Hot-Water Distribution System”

      - P01: 11.5.2.4, “Energy Monitoring”



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-186-185-1.png]]

184 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
