---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 187
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 187

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=187]]

## Extracted Content

- L03: 11.5.2.5.3, “Occupancy Sensor Control Areas”

      - Q02: 11.5.2.7.2, “Efficient Kitchen Equipment”

      - Q03: 11.5.2.7.3, “Fault Detection and Diagnostics System”

      - G02: 11.5.2.8.2, “HVAC Load Management”

      - G03: 11.5.2.8.3, “Automated Shading Load Management”

      - G07: 11.5.2.8.7, “Building Thermal Mass”
2. The base credit for the measure shown in Tables 11.5.3-1 through 11.5.3-9 for the _building_ use
type and climate zone adjusted by proration factor or formula as stated in the measure description
in this section. This applies to the following measures:

      - H02: 11.5.2.2.2, “HVAC Heating Performance Improvement”

      - H03: 11.5.2.2.3, “HVAC Cooling Performance Improvement”

      - H05: 11.5.2.2.5, “Ground-Source Heat-Pump System”

      - H06: 11.5.2.2.6, “Dedicated Outdoor Air System with Zone Fan Control”

      - W02: 11.5.2.3.1(b), “Heat-Pump Water Heater”

      - W03: 11.5.2.3.1(c), “Efficient Gas Water Heater”

      - W04: 11.5.2.3.2, “Service Hot-Water Piping Insulation Increase”

      - W09: 11.5.2.3.6, “Shower Drain Heat Recovery”

      - L02: 11.5.2.5.2, “Continuous Dimming and High-End Trim”

      - L04: 11.5.2.5.4, “Increased Daylighting Control Area”

      - L05: 11.5.2.5.5, “Lighting Control for Multifamily Buildings”

      - L06: 11.5.2.5.6, “Reduce Interior Lighting Power”

      - R01: 11.5.2.6, “On-Site Renewable Energy”

      - Q01: 11.5.2.7.1, “Efficient Elevator Equipment”

      - G01: 11.5.2.8.1, “Lighting Load Management”

      - G04: 11.5.2.8.4, “Electric Energy Storage”

      - G05: 11.5.2.8.5, “HVAC Cooling Energy Storage”

      - G06: 11.5.2.8.6, “Service Hot-Water Thermal Storage”
3. By direct formula, as stated in the measure description in this section. This applies to the following measure:

      - E01: 11.5.2.1, “Improved Envelope Performance”
**11.5.2.1 E01: Improved Envelope Performance.** To achieve this credit, _building_ _envelope_ measures
shall be installed to improve the _energy_ performance of the project. Measure _energy_ credits for improvement
of the _building envelope_ _energy_ performance shall be determined based on the following:

EC _E01_ _ _calc_ = 1000  EPF---------------------------------------------------- _E01_base_ EPF _E01_base_           - EPF _prop_ **-**

where
EC _E01_calc_ = _energy_ credits achieved for improved envelope performance
EPF _E01_base_ = _base envelope performance factor_ calculated in accordance with Normative Appendix C
EPF _prop_ = _proposed envelope performance factor_ calculated in accordance with Normative Appendix C
**11.5.2.2 Improved HVAC Performance.** To achieve these credits, _equipment_ shall provide HVAC performance improvement in accordance with Section 11.5.2.2.2, 11.5.2.2.3, 11.5.2.2.4, 11.5.2.2.5, or 11.5.2.2.6.
_Equipment_ shall also meet applicable requirements of Sections 6.4 and 6.5. Credits shall be as shown in Section 11.5.3 or as specified in each subsection for _building_ use types where base credits are included in Section
11.5.3 tables. Use of multiple credits from this section shall be allowed.
**11.5.2.2.1 H01: HVAC System Performance Improvement** (Reserved)
**11.5.2.2.2 H02: HVAC Heating Performance Improvement.** To achieve this credit, _space_ heating
_equipment_ shall exceed the minimum heating _efficiency_ requirements by 5% or more than listed in the tables
in Section 6.8.1. The measure _energy_ credit for heating _efficiency_ improvement (EC _HE_ ) shall be determined
as follows:



= EC _H02_ _ _base_  ------------0.05 **-**



EC _H02_ _ _adj_ = EC _H02_ _ _base_



EI _heat_



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 185
