---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 188
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 188

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=188]]

## Extracted Content

where
EC _H02_adj_ = _energy_ credits achieved for heating _efficiency_ improvement
EC _H02_base_ = H02 base _energy_ credit from Section 11.5.3
EI _heat_ = lesser of the percentage improvement (as a fraction) above minimum heating _efficiency_

requirements or 20% (0.20). Where heating _equipment_ with different minimum efficiencies
are included in the _building_, a heating capacity weighted-average improvement shall be used.
Where _electric resistance_ primary heating or _reheat_ is included in the _building_, it shall be
included in the weighted-average improvement with an EI _heat_ of 0. Supplemental gas and
electric heat for heat-pump _systems_ shall be excluded from the weighted EI _heat_ . For heat
pumps rated at multiple ambient temperatures, use the _efficiency_ at 47  F. Gas-fired _boiler_
_systems_ that are required to meet provisions of Section 6.5.4.8 shall use the minimum _system_
_efficiency_ as defined in Section 6.5.4.8.1. Gas-fired _boiler_ _systems_ that are required to meet
provisions of Section 6.5.4.8 shall use the minimum _system_ _efficiency_ as defined in Section
6.5.4.8.1.

For metrics that increase as _efficiency_ increases, EI _heat_ shall be calculated as follows:



EI _heat_



= ----------------HM _des_ - 1
HM _min_



where
HM _des_ = design heating _efficiency_ metric, part-load or annualized where available
HM _min_ = minimum required heating _efficiency_ metric, part-load or annualized where available from
Section 6.8.1 or Informative Appendix F
_**Informative Note:**_ An example of an annualized or part-load heating efficiency is AFUE rather than _Et_ or
_Ec_ . Where only one efficiency rating is provided for equipment in Section 6.8.1 or Informative Appendix F,
use that metric.

**11.5.2.2.3 H03: HVAC Cooling Performance Improvement.** To achieve this credit, _space_ cooling
_equipment_ shall exceed the minimum cooling _efficiency_ requirements by 5% or more than listed in the tables
in Section 6.8.1 or Informative Appendix F. For water-cooled chiller plants, heat rejection _efficiency_ shall
also exceed the minimum _efficiency_ listed in Table 6.8.1-7 by at least the percentage improvement in the
chiller _efficiency_ . The measure _energy_ credit (EC _CE_ ) for cooling _efficiency_ improvement shall be determined
as follows:



= EC _H03_ _ _base_  ------------0.05 **-**



EC _H03_ _ _adj_ = EC _H03_ _ _base_



EI _cool_



where
EC _H03_adj_ = _energy_ credits achieved for cooling _efficiency_ improvement
EC _H03_base_ = H03 base _energy_ credits from Section 11.5.3
EI _cool_ = lesser of the percentage improvement (as a fraction) above minimum cooling _efficiency_
requirements or 20% (0.20). Where cooling _equipment_ with different minimum efficiencies
are included in the _building_, a cooling capacity weighted-average improvement shall be used.
Where multiple cooling performance requirements are provided, the _equipment_ shall exceed
the annualized _energy_ or part-load requirement. Meeting both part-load and full-load
_efficiencies_ is not required.
For metrics that increase as _efficiency_ increases, EI _cool_ shall be calculated as follows:



EI _cool_



= --------------CM _des_ **-** - 1
CM _min_



For metrics that decrease as _efficiency_ increases, EI _cool_ shall be calculated as follows:



EI _cool_



= CM-------------- _min_ **-** - 1
CM _des_



where
CM _min_ = minimum required cooling _efficiency_ metric, part-load or annualized where available from
Section 6.8 or Informative Appendix F
CM _des_ = design cooling _efficiency_ metric, part-load or annualized where available


186 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
