---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 189
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 189

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=189]]

## Extracted Content

|Table 11.5.2.2.5 GSHP Heat|Rejection Adjustments|Col3|Col4|
|---|---|---|---|
|**Climate Zones**|**HR****_adj_ by Field Source Capacity**|**HR****_adj_ by Field Source Capacity**|**HR****_adj_ by Field Source Capacity**|
|**Climate Zones**|**Full-Sized Bore Field**<br>**with no Heat Rejection**|**90% Hours Source Size;**<br>**Dry-Cooler Heat Rejection**|**90% Hours Source Size;**<br>**Evaporative Heat Rejection**|
|0A, 1B, 2B, 3A, 3B, 4A, 4B|3.3||2.6|
|0B, 1A, 2A, 3C|7.6||5.3|
|4C, 5A, 5B, 5C|2.3||1.5|
|6A, 6B, 7, 8|1.4||1.1|
|All climate zones||1.0||


For data centers using Standard 90.4, EI _cool_ shall be calculated as follows:



EI _cool_



= AMLC----------------------- _max_ **-** - 1
AMLC _des_



where
AMLC _max_ = maximum annualized mechanical load component from Standard 90.4, Table 6.5
AMLC _des_ = as-designed annualized mechanical load component calculated in accordance with Standard
90.4, Section 6.5
_**Informative Note:**_ An example of an annualized or part-load cooling _efficiency_ is _IEER_ rather than _EER_,
or _IPLV_ _kW_ /ton rather than FL _kW_ /ton. Where only one _efficiency_ rating is provided for _equipment_ in Section 6.8.1 or Informative Appendix F, use that metric.

**11.5.2.2.4 H04: Residential Space HVAC Control.** To achieve this credit, in _buildings_ with _nontran-_
_sient residential spaces_, _HVAC system_ s serving _dwelling units_ shall be _controlled_ to _automatically_ activate
the _setback_ condition with one of the following:


a. A main control by each _dwelling-unit_ main entrance that initiates _setback_ and non- _ventilation_ mode for all

HVAC units serving the _dwelling_ unit and that is clearly identified as “Heating/Cooling Master Setback.”
b. _Occupancy sensors_ in each room of the _dwelling unit_ combined with a _door_ switch to initiate _setback_ and

non- _ventilation_ mode for all HVAC units in the dwelling within 20 minutes of a _door_ switch operation
followed by all _spaces_ being vacant. Where separate room HVAC units are used, individual _occupancy_
_sensors_ shall meet this requirement.
c. An advanced learning _thermostat_ or controller that recognizes occupant presence and _automatically_ cre
ates a schedule for occupancy and provides a dynamic _setback_ schedule based on when the _spaces_ are
generally unoccupied. Where _ventilation_ is provided by a separate _system_, it shall also have _occupancy_
_sensor_ _control_ .


**11.5.2.2.5 H05: Ground-Source Heat-Pump System.** To achieve this credit, a ground-source heatpump _system_ shall provide cooling and heating for at least 25% of the _gross conditioned building area_ . The
ground-source heat-pump _systems_ shall include _building_ ground-loop _HVAC systems_ coupled with a closedbore ground-heat exchanger, submerged heat exchanger using water-based fluid as a heat transfer medium,
groundwater (well), or fluid infrastructure (such as effluent and wastewater), and shall comply with the following:


a. Loop _pump(s)_ shall have controls and/or devices that will result in _pump_ motor _demand_ of no more than

30% of design wattage at 50% of design water flow and allow turndown to 15% flow. Alternatively, a
separate field-loop _pump_ shall be provided, with either a variable-speed _building_ _pump_ or individual
_pumps_ for each ground-source heat pump.
b. The geothermal-source exchanger shall be sized based on the heating and cooling loads served by the

ground-source heat-pump _system_ and shall comply with one of the following:
1. A closed bore field shall have at least 400 lineal ft of bore _piping_ per 12,000 Btu/h of _system_ cooling
or heating capacity, whichever is greater. The _system_ shall not include additional heat rejection or
addition devices.
2. The ground source shall be sized such that the loop heat pumps provide 100% of the heating and
cooling loads for at least 90% of both the cooling and heating _system_ annual operating hours without
requiring any supplemental heating or heat rejection from nonground sources, as demonstrated by an


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 187
