---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 190
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 190

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=190]]

## Extracted Content

**Table 11.5.2.2.6 DOAS Energy Recovery Adjustments**


**ERE** _**adj**_ **Based on Lower of Actual Heating or Cooling Energy Recovery Effectiveness where Required**









|Cooling ERR Is ≥|Heating Enthalpy Recovery Ratio<br>(ERR) or Sensible Energy Recovery<br>Ratio Is ≥|Energy Recovery Effectiveness Adjustment<br>(ERE )<br>adj|
|---|---|---|
|65%|65%|1.00|
|60%|60%|0.67|
|55%|55%a|0.33|
|50%|50% a|0.25|


a. In climate zones where heating recovery is required for this measure, for multifamily buildings heating energy recovery effectiveness below 60% is not

allowed.


analysis approved by the _authority having jurisdiction_ . Heat rejection shall include a two-speed or
variable-speed fan.

The allowed credits are based on serving 25% of _gross conditioned building area_ and including
dry-cooler partial heat rejection. Adjust the base credits as follows:



= EC _H05_ _ _base_  ------------------------0.25  HR _adj_



EC _H05_ _ _adj_ = EC _H05_ _ _base_



Floor _GSHP_



where
EC _H05_adj_ = _energy_ credits achieved for ground-source heat-pump _system_
EC _H05_base_ = H05 base _energy_ credit from Section 11.5.3
Floor _GSHP_ = fraction of whole-project _gross conditioned floor area_ with heating and cooling
provided by the ground-source heat pump.
HR _adj_ = heat-rejection adjustment factor by climate zone from Table 11.5.2.2.5
**11.5.2.2.6 H06: Dedicated Outdoor Air System with Zone Fan Control.** Credits for this measure are
only allowed where single-zone HVAC units are not required to have multispeed or variable-speed fans in
accordance with Section 6.5.3.2.1. HVAC controls and _ventilation_ _systems_ shall include all of the following:


a. Zone controls shall cycle the heating/cooling-unit fans off when not providing required heating and cool
ing or shall limit fan power to 0.12 W/cfm of air delivered to the zone by the unit.
b. _Outdoor air_ shall be supplied by an independent _ventilation_ _system_ designed to provide no more than

110% of the minimum _outdoor air_ to each individual occupied _space_ as specified by Standard 62.1
c. The _ventilation_ _system_ shall have _energy_ recovery with an _enthalpy recovery ratio_ ( _ERR_ ) of 65% or more

at heating _design conditions_ in Climate Zones 3 through 8 and an _ERR_ of 65% or more at cooling _design_
_conditions_ in Climate Zones 0, 1, 2, 3A, 3B, 4A, 4B, 5A, and 6A. In “A” climate zones, _energy_ recovery
shall include latent recovery. Where no humidification is provided, heating _energy_ recovery effectiveness
is permitted to be based on _sensible energy recovery ratio_ . Where _energy_ recovery effectiveness is less than
the 65% required for full credit, adjust the credits from Section 11.5.3 by the factors in Table 11.5.2.2.6.
d. Where the _ventilation_ _system_ serves multiple zones, partial economizer cooling through an _outdoor air_

bypass shall _automatic_ ally _reset_ the _energy_ recovery leaving air temperature at 55  F or 100% _outdoor air_
bypass when a majority of zones require cooling and _outdoor air_ temperature is below 70  F. Recoverywheel speed control or other means are permitted to allow partial economizer cooling. Partial economizer cooling is not required in a latent recovery _outdoor air_ dehumidification mode.
e. _Ventilation_ _systems_ providing mechanical dehumidification shall use recovered _energy_ for _reheat_ within

the limits of item (d). This shall not limit the use of latent _energy_ recovery for dehumidification.


Where only a portion of the _building_ is served by constant-air-volume (CAV) units or the _ERR_ or _sensi-_
_ble energy recovery ratio_ is less than 65%, the base _energy_ credit shown in Section 11.5.3 shall be prorated as
follows:

EC _H06_ _ _adj_ = EC _H06_ _ _base_  Floor _CAV_  ERE _adj_

where
EC _H06_adj_ = _energy_ credits achieved for dedicated _outdoor air_ _system_ with zone fan control
EC _H06_base_ = H06 base _energy_ credit from Section 11.5.3


188 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
