---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 191
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 191

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=191]]

## Extracted Content

Floor _CAV_ = fraction of whole-project _gross conditioned floor area_ where constant-air-volume singlespeed fans are allowed and meet measure requirements

ERE _adj_ = _energy_ recovery adjustment from Table 11.5.2.2.6 based on the lower of actual cooling or
heating ERR or _sensible energy recovery ratio_ where required for the climate zone

**11.5.2.2.7 H07: Improved HVAC Sequence of Operations.** To achieve this credit, all applicable
control sequences shall be based on ASHRAE Guideline 36. Credits for this measure are only allowed
where the _HVAC system_ includes at least one of the following: a _VAV_ air handler serving at least five (5)
zone _terminals_, a chilled-water plant with at least two chillers, or a hot-water plant with at least two _boilers_
or heat pumps.

**11.5.2.3 Reduced Energy Use in Service Water Heating.** Energy credits described in Section
11.5.2.3.1 through 11.5.2.3.6 are available in any combination described in those sections for _building_ use
types where base credits are included in Section 11.5.3 tables.

**11.5.2.3.1 Improved Service Water Heating Effectiveness.** _Service water heating_ effectiveness
_energy_ credits are permitted to be achieved in _building_ use types where credits are available in Section
11.5.3 for one of the following:


a. **W01: Heat Recovery for Service Hot-Water Preheating.** To achieve this credit, the _service water_

_heating_ _system_ shall have waste heat recovery from service hot water, heat recovery chillers, _building_
_equipment_, or process _equipment_ that is sized to provide not less than 30% of the annual hot-water
requirements or sized to provide not less than 70% of the annual hot-water requirements if the _building_ is
required to comply with Section 7.5.3.
b. **W02: Heat-Pump Water Heater.** To achieve this credit, air source heat-pump _water heater_ s shall be

installed according to the _manufacturer_ ’s instructions, and at least 30% of design end-use _service water_
_heating_ requirements shall be met using only heat-pump heating at an ambient condition of 67.5°F db
without supplemental _electric resistance_ or _fossil fuel_ heating. For a hybrid heat-pump _water heater_, the
heat-pump-only capacity shall be deemed at 40% of first hour draw. Where the heat-pump-only capacity
exceeds 50% of the design end-use load, excluding _recirculating system_ losses, the credits from the Section 11.5.3 tables shall be prorated as follows:

EC _W02_ _ _calc_ = EC _W02_ _ _base_  -----------------------------------EndLoadCap _HPWH_  0.5  not greater than 2 

where

EC _W02_calc_ = _energy_ credits achieved for heat-pump _water heater_

EC _W02_base_ = W02 base _energy_ credit from Section 11.5.3
Cap _HPWH_ = heat-pump-only capacity at 50  F entering air and 70  F without supplemental _electric_
_resistance_ or _fossil fuel_ heat, Btu/h

EndLoad = end-use peak hot-water load, excluding load for _heat trace_ or recirculation, Btu/h

The heat-pump _service water heating system_ shall comply with the following requirements:
1. For central _systems_ with an installed total output capacity of more than 100,000 Btu/h at an ambient
condition of 67.5  F db, a preheat storage tank with ≥0.75 gal per 1000 Btu/h of design end-use _ser-_
_vice water heating_ requirements shall be heated only with heat-pump heating when the ambient
temperature is >45  F.
2. For _systems_ with _piping_ temperature maintenance, either a _heat trace_ _system_ or a separate _water_
_heater_ in series for _recirculating system_ and final heating shall be installed.
3. Heat-pump _water heater_ _efficiency_ shall meet or exceed one of the following:
i. Output-capacity-weighted-average uniform _energy factor_ (UEF) of 3.0 with a medium draw pattern in accordance with 10 CFR 430 Appendix E.
ii. Output-capacity-weighted-average COP of not less than 4.0 tested at 50  F entering air and 70  F

entering water in accordance with AHRI Standard 1300.
_**Informative Note:**_ _Service water heating_ _system_ control settings and operating temperatures
should be determined in accordance with the ASHRAE Standard 188 _building_ water _systems_ water
management program for the _building_ or with _generally accepted engineering standards_ and guidance (e.g., ASHRAE Guideline 12).
c. **W03: Efficient Gas Water Heater.** To achieve this credit, the combined input-capacity-weighted-average

_equipment_ rating of all gas water heating _equipment_ in the _building_ shall be not less than 95% _Et_ or
0.93 UEF. _Buildings_ required to comply with Section 7.5.3 shall receive 29.6% of the Section 11.5.3 W03


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 189
