---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 195
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 195

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=195]]

## Extracted Content

c. Each _dwelling unit_ shall have a main control by the main entrance that turns off all the lights and all

switched receptacles in the _dwelling unit_ . Not less than two switched receptacles shall be provided in living and sleeping rooms or areas and clearly identified. All switched receptacles shall be located within 12
in. of an unswitched receptacle. The main control shall be permitted to have two controls, one for permanently wired lighting and one for switched receptacles. The main controls should be clearly identified as
“lights master off” and “switched outlets master off”. Alternatively, where all permanently wired lighting
is controlled by _occupancy sensors_, only the switched outlets are required to be master switched.


Alternatively, stairwells are permitted to be excluded from item (b) and measure credits shall be one less
than L05 base credits from Section 11.5.3.

**11.5.2.5.6 L06: Reduce Interior Lighting Power.** To achieve this credit, the _installed interior light-_
_ing power_, less any additional lighting allowed from Section 9.5.2.2, shall be 95% or less than the _interior_
_lighting power allowance,_ less any additional lighting allowed in Section 9.5.2.2. In multifamily, dormitory,
hotel, and motel _buildings_, the credit is calculated for common areas other than _dwelling units_ and guest
rooms. Energy credits shall not be greater than two times the L06 base credit from Section 11.5.3 and shall
be determined as follows:

EC _L06_ _ _adj_ = EC _sim_ + EC _L06_ _ _base_  20  LPA----------------------------------LPA _net_         - _net_ LP _net_ **-**


where
EC _L06_adj_ = _energy_ credits achieved for lighting power reduction
EC _sim_ = EC _L06_base_ where _buildings_ use Section 9.3, otherwise EC _sim_ = 0
EC _L06_base_ = L06 base _energy_ credit from Section 11.5.3
LPA _net_ = net _interior lighting power allowance_ calculated in accordance with the method used to meet

the requirements of Section 9.2.2.1, W, excluding any additional interior lighting allowances
in Section 9.5.2.2
LP _net_ = net _installed interior lighting power_ calculated in accordance with Sections 9.1.3 and 9.1.4,

W, excluding any additional interior lighting allowances in Section 9.5.2.2
**11.5.2.6 R01: On-Site Renewable Energy.** To achieve this credit, the total minimum ratings of _on-site_
_renewable energy_ _systems_ in addition to the requirements of Section 10.5.1.1 shall be not less than 0.1 W/ft [2]

of _gross floor area_ . Additional _energy_ credits shall be determined as follows:



= EC _R01_ _ _base_  -------------------------------------0.1  PGFA



EC _R01_ _ _adj_ = EC _R01_ _ _base_



RR _total_ - RR _req_



where
EC _R01_adj_ = _energy_ credits achieved for _on-site renewable energy_
EC _R01_base_ = R01 base _energy_ credit from Section 11.5.3
RR _total_ = actual total minimum rating of _on-site renewable energy_ _systems_, W
RR _req_ = minimum rating of _on-site renewable energy_ _systems_ required by Section 10.5.1.1 without

exception, W
PGFA = project _gross floor area_
_**Informative Note:**_ _On-site renewable energy_ may include thermal _service water heating_ or _pool_ water
heating in which case ratings in Btu/h can be converted to W, where W = Btu/h/3.413.

**11.5.2.7 Equipment Efficiency Measures.** Energy credits for _equipment_ _efficiency_ shall be determined
in accordance with Sections 11.5.2.7.1, 11.5.2.7.2, and 11.5.2.7.3. Use of multiple credits from this section
shall be allowed.

**11.5.2.7.1 Q01: Efficient Elevator Equipment.** To achieve this credit, qualifying elevators in the
project shall be _energy_ _efficiency_ Class A per ISO 25745-2, Table 7. Elevators with regeneration capability
shall have the means to absorb the regenerated electricity by other _building_ loads or be able to export the
_energy_ to the utility grid. The electrical _system_ shall not absorb regenerated electricity with _electric resis-_
_tance_ load banks. Base credits shall be adjusted based on qualified elevators in the _building_ as follows:

EC _Q01_ _ _adj_ = EC _Q01_ _ _base_  _F_ ---- _FAB_ **-**

where
EC _Q01_adj_ = _energy_ credits achieved for efficient elevator _equipment_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 193
