---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 196
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 196

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=196]]

## Extracted Content

**Table 11.5.2.7.2-1 Minimum Efficiency Requirements: Commercial Fryers**

|Col1|Heavy-Load Cooking<br>Energy Efficiency|Idle Energy Rate|Test Procedure|
|---|---|---|---|
|Standard open deep-fat gas fryers|≥50%|≤9000 Btu/h|ASTM Standard F1361-07|
|Standard open deep-fat electric fryers|≥83%|≤800 W|≤800 W|
|Large-vat open deep-fat gas fryers|≥50%|≤12,000 Btu/h|ASTM Standard F2144-17|
|Large-vat open deep-fat electric fryers|≥80%|≤1100 W|≤1100 W|



**Table 11.5.2.7.2-2 Minimum Efficiency Requirements: Commercial Steam Cookers**







|Fuel Type|Pan Capacity|Cooking Energy<br>Efficiencya|Idle Rate|Test Procedure|
|---|---|---|---|---|
|Electric steam|3-pan|≥50%|≤400 W|ASTM Standard<br>F1484-18|
|Electric steam|4-pan|≥50%|≤530 W|≤530 W|
|Electric steam|5-pan|≥50%|≤670 W|≤670 W|
|Electric steam|6-pan and larger|≥50%|≤800 W|≤800 W|
|Gas steam|3-pan|≥38%|≤6250 Btu/h|≤6250 Btu/h|
|Gas steam|4-pan|≥38%|≤8350 Btu/h|≤8350 Btu/h|
|Gas steam|5-pan|≥38%|≤10,400 Btu/h|≤10,400 Btu/h|
|Gas steam|6-pan and larger|≥38%|≤12,500 Btu/h|≤12,500 Btu/h|


a. Cooking _energy efficiency_ is based on heavy load (potato) cooking capacity.


EC _Q01_base_ = Q01 base _energy_ credit from Section 11.5.3

_FA_ = sum of floors served by each Class A elevator

_FB_ = sum of floors served by all _building_ elevators and escalators

_**Informative Note:**_ For example, sum of floors is 10 where Elevator 1 serves five (5) floors, Elevator 2
serves three (3) floors, and an escalator serves two (2) floors: 5 + 3 + 2 = 10.

**11.5.2.7.2 Q02: Efficient Kitchen Equipment.** To achieve this credit, in projects or facilities that
include a commercial kitchen with at least one gas or electric fryer, all fryers, dishwashers, steam cookers,
and ovens shall comply with all of the following:


a. Achieve performance levels in accordance with the _equipment_ specifications listed in Tables 11.5.2.7.2-1

through 11.5.2.7.2-4 when rated in accordance with the applicable test procedure.
b. Be installed prior to the issuance of the certificate of occupancy.
c. Have associated performance levels listed on the _construction documents_ submitted for permitting.


Energy credits for efficient kitchen _equipment_ shall be as stated in Section 11.5.3.
_**Informative Note:**_ Where a commercial kitchen is included in a _building_ where credits for efficient
kitchen _equipment_ are excluded, such as a cafeteria in an office _building_, treat the kitchen and dining area as
a restaurant _building_ use type following the weighted-average method in Section 11.5.1(a).

**11.5.2.7.3 Q03: Fault Detection and Diagnostics System.** To achieve this credit, where not otherwise required in Sections 6 through 10, a fault detection and diagnostics (FDD) _system_ shall be installed to
monitor the _HVAC system_ ’s performance and _automatically_ identify faults. This installation is in addition to
and more comprehensive than existing requirements in Section 6.4.3.12. The FDD _system_ shall include all of
the following:


a. Utilize sensors or devices to directly or indirectly monitor the _HVAC system_ ’s central plant _equipment_,

zone _terminal_ _equipment_, and associated mechanical components, including (but not limited to) motors,
actuators, valves, and dampers. Control device positions or air and fluid flows shall be permitted to be
estimated based on related sensed inputs.
b. Sample the sensors and devices at least once per 15 minutes.


194 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
