---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 198
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 198

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=198]]

## Extracted Content

The FDD _system_ requirements of items (a) through (e) shall be allowed to be incorporated into a _building_
management _system_ (BMS) or _building_ automation _system_ (BAS). Where credit is also taken for H07, all of
the applicable _automatic_ fault detection and diagnostics (AFDD) specified in Guideline 36 shall be included
in FDD reporting and all necessary AFDD sensors recommended by Guideline 36 for applicable _HVAC sys-_
_tems_ shall be installed.

_**Informative Note:**_ FDD is in addition to standard BAS/BMS monitoring and alarming functionality.
Faults identified may also include failing or failed _system_ components, poor air or fluid flow, inoperable
valves and dampers, sensors and devices out of calibration, undermaintained _equipment_ and filters, failing or
failed bearings, or unresponsive actuators and devices.

**11.5.2.8 Load Management Systems.** Energy credits for load management measures in Sections
11.5.2.8.1 through 11.5.2.8.7 are available in any combination to projects in _buildings_ that have at least one
of the following:


a. A serving electric utility that has any of these programs available:

1. A _demand_ response program
2. Real-time or next-day pricing
3. A time-of-use price schedule applicable to the _building_
b. Local _building_ -level electrical _demand_ monitoring and control integrated into the _building_ control _system_
c. _Buildings_ or _additions_ that have ≤25,000 ft [2] of _gross floor area_ with a central group time control sched
ule for lighting or HVAC _set points_


Where credits are taken for measures in Section 11.5.2.8, the following additional requirements shall
apply:


a. Where the serving utility has an interface requirement for participation in items (a)(1) through (a)(3)

above, an interface compliant with serving utility requirements shall be installed.
b. The _building_ shall have a _building_ automation control _system_ configured with _automatic_ load manage
ment controls that are activated by either a utility _demand_ response signal, real-time or next-day peakprice-period notifications, or local _building_ peak electrical _demand_ monitoring. _Buildings_ or _additions_
that have ≤25,000 ft [2] of _gross floor area_ shall be permitted to use a centralized group time control schedule for load management control.
c. Load management control sequences shall be implemented so that they are activated in response to either

an automated serving utility signal; local _building_ peak electrical _demand_ monitoring; or, where _buildings_
or _additions_ have ≤25,000 ft [2] of _gross floor area_, on a schedule where peak-price-period dates and times
shall be adjustable without reprogramming.


**11.5.2.8.1 G01: Lighting Load Management.** To achieve this credit, _luminaires_ shall have dimming
capability, and load management controls shall gradually, over a period of not more than 15 minutes, reduce
_general lighting_ power with _continuous dimming_ in 75% of the project area by at least 20% during peakprice periods coincident with high _building_ load. It shall be permitted to substitute decorative and displaylighting equivalent power reductions for _general lighting_ reductions. Where less than 75% but at least 50%
of the project _general lighting_ is controlled, the base credits from the tables in Section 11.5.3 shall be prorated as follows:

Portion of project with lighting load management, %

------------------------------------------------------------------------------------------------------------------------------  G01 table credits
75%

**Exception to 11.5.2.8.1:** Warehouse, semiheated, or retail storage areas with load management con
trols shall be permitted to switch off at least 25% of lighting power in 75% of the project area
without dimming.

**11.5.2.8.2 G02: HVAC Load Management.** To achieve this credit, load management controls shall
be configured to


a. gradually increase cooling _set point_ by at least 3  F or reduce effective cooling capacity to 60% of

installed capacity during the period of coincident high _building_ load and summer peak prices;
b. where electric heating is used, gradually reduce heating _set point_ by at least 3  F or reduce effective heat
ing capacity to 60% of installed capacity during the period of coincident high _building_ load and winter
peak prices; and
c. provide excess _outdoor air_ preceding the peak summer price period and reduce _outdoor air_ by at least

30% during the period of coincident high _building_ load and summer peak prices, in accordance with
ASHRAE Standard 62.1, Section 6.2.5.2.


196 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
