---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 200
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 200

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=200]]

## Extracted Content

19



c. Night flush controls shall be configured with the following sequence, or another night flush strategy shall

be permitted where it is demonstrated to be effective, avoids added morning heating, and is approved by
the _authority having jurisdiction_ .
1. Summer mode shall be activated when _outdoor air_ temperature exceeds 70  F and shall continue
uninterrupted until deactivated when _outdoor air_ temperature falls below 45  F. During summer
mode, the occupied cooling _set point_ shall be set 1  F higher than normal, and the occupied heating
_set point_ shall be _reset_ 2  F lower than normal.
2. Night flush shall be activated when all of the following conditions exist:
i. Summer mode is active in accordance with item (c)(1).
ii. _Outdoor air_ temperature is 5  F or more below indoor average zone temperature.
iii. Indoor average zone temperature is greater than morning occupied heating _set point_ .
iv. In climate zones 0A through 3A, outdoor dew point is below 50  F, or _outdoor air_ enthalpy is less
than indoor air enthalpy.
v. Local time is between 10:00 pm and 6:00 am.
3. When night flush is active, _automatic_ night flush controls shall operate _outdoor air_ _economizers_ at
low fan speed not exceeding 66% during the unoccupied period with _mechanical cooling_ and heating
locked out.
d. The project shall demonstrate a contractual obligation for postoccupancy _commissioning_ and control tun
ing in the spring or fall season to tune the summer mode activation _set points_ and occupied heating _set_
_point_, or other algorithms to achieve minimal morning heating due to night flush activation, while maintaining comfort conditions. Commissioning shall include monitoring of time-series _space_ temperature,
heating, and cooling operation to demonstrate both night cooling and minimization of morning heating
along with monitoring of post-tuning operation to verify tuned parameters. Operating manuals shall
include recommendations for tuned parameters and narrative training for operating staff on night flush
automated settings.


_**Informative Note:**_ The simplified night flush sequence described will operate in summer mode below
the 70  F _outdoor air_ trigger temperature until _outdoor air_ of 45  F is reached and summer mode is deactivated. Summer mode is reestablished when the _outdoor air_ rises above 70  F again. These _set points_ need to
be tuned under actual occupancy conditions, as _building_ load characteristics vary. Other strategies may be
implemented that cool the _space_ below the heating _set point_ and adjust the morning heating _set point_ to
avoid morning reheating.

**11.5.3 Base Energy Credits Available.** Base _energy_ credits are shown in Tables 11.5.3-1 through 11.5.3-9,
where the table is selected for the _building_ use type, and the base credit is selected for the climate zone of the
_building_ .

**11.6 Alternative Compliance Path** (Not used)

**11.7 Submittals**
**11.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**11.7.2** **Permit Application Documentation.** _Construction documents_ shall list which credits w ere used to
meet the requirements of Section 11.5 for this project.

**11.7.3 Completion Requirements.** _Construction documents_ shall require that _equipment_, controls, or _sys-_
_tems_ installed to meet the requirements of Section 11.5 shall meet completion requirements as specified in
Sections 5.7.3, 6.7.3, 7.7.3, 8.7.3, 9.7.3, and 10.7.3.

**11.8 Product Information** (Not used)

**11.9 Verification, Testing, and Commissioning.** _Building envelope components_, _equipment_, controls, or
_systems_ installed to meet the requirements of Section 11.5 shall meet verification, testing, and _commission-_
_ing_ requirements as specified in Sections 5.9, 6.9, 7.9, 8.9, 9.9, and 10.9.



198 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
