---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 201
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 201

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=201]]

## Extracted Content

14



**Table 11.5.3-1 Energy Credits for Multifamily**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|1|×|×|4|×|2|5|2|1|6|4|6|9|
|H03|Cooling Efficiency|11.5.2.2.3|19|17|14|14|11|9|6|7|3|4|5|2|3|4|2|3|3|2|2|
|H04|Residential HVAC Controls|11.5.2.2.4|10|11|8|12|10|12|8|9|12|9|11|7|9|11|7|10|10|8|8|
|H05|Ground-Source Heat Pump|11.5.2.2.5|9|8|5|7|4|4|5|4|2|10|5|6|13|9|4|18|13|16|16|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|3|3|3|3|2|2|2|2|1|2|2|1|2|2|1|2|2|2|2|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|10|11|13|13|15|16|19|18|23|21|21|24|22|22|25|21|23|23|23|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|16|17|20|20|24|25|30|29|36|33|33|39|36|36|41|35|37|37|38|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|12|13|16|15|18|19|23|22|27|25|25|29|26|27|30|26|27|27|27|
|W04|SWH Pipe Insulation|11.5.2.3.2|2|2|3|3|3|3|3|3|4|3|3|3|3|3|3|3|3|3|3|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|3|4|4|4|5|5|7|6|8|7|7|8|8|8|9|8|8|8|8|
|W08|SHW Distribution Sizing|11.5.2.3.5|10|11|13|13|16|16|20|19|24|22|22|25|23|23|27|23|24|24|24|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|9|9|11|11|13|14|17|16|20|19|19|22|20|20|23|20|21|21|21|
|P01|Energy Monitoring|11.5.2.4|3|3|3|3|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|1|1|1|1|1|1|1|1|2|1|1|1|1|1|1|1|1|1|1|
|L03|Increase Occupancy Sensor|11.5.2.5.3|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L04|Increase Daylight Area|11.5.2.5.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L05|Residential Light Controls|11.5.2.5.5|9|9|10|9|10|10|9|10|11|9|9|10|7|9|10|7|8|8|6|
|L06|Light Power Reduction|11.5.2.5.6|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|1|1|
|R01|On-Site Renewable Energy|11.5.2.6|12|13|15|14|15|18|16|19|21|13|19|14|11|17|13|12|14|11|9|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|4|4|5|5|5|5|5|5|6|5|5|6|5|5|6|5|5|5|5|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|3|3|3|3|2|2|2|2|1|2|2|1|2|2|1|2|2|2|2|
|G01|Lighting Load Management|11.5.2.8.1|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|11|×|7|18|10|13|4|13|12|×|13|6|8|11|11|×|6|5|14|
|G04|Electric Energy Storage|11.5.2.8.4|7|8|9|8|10|9|10|11|14|13|10|13|11|10|13|11|10|11|12|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|22|5|27|12|19|18|19|33|10|11|20|9|7|14|8|6|15|1|3|
|G06|SHW Thermal Storage|11.5.2.8.6|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|
|G07|Building Mass/Night Flush|11.5.2.8.7|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|


× = Credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 199
