---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 204
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 204

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=204]]

## Extracted Content

**Table 11.5.3-4 Energy Credits for Office Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|1|×|×|2|1|2|5|3|2|7|5|7|10|
|H03|Cooling Efficiency|11.5.2.2.3|18|18|15|16|12|10|8|8|7|6|5|3|4|4|2|4|2|3|1|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|9|8|5|8|5|4|7|5|2|10|6|7|15|10|8|21|15|19|20|
|H06|DOAS/Fan Controls|11.5.2.2.6|19|19|17|18|16|16|11|14|12|9|13|8|5|10|7|3|6|3|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|3|3|3|3|3|3|2|2|2|2|2|1|2|2|1|2|2|2|2|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|1|1|2|2|2|2|2|2|2|2|2|2|2|2|3|2|2|2|2|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|2|2|2|2|2|2|2|2|3|3|3|3|3|3|3|3|3|3|3|
|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|1|1|1|1|1|1|2|1|1|2|1|1|1|1|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|4|4|4|4|4|4|3|3|3|2|3|2|1|2|1|1|1|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|5|5|6|6|6|6|6|7|7|6|7|7|6|6|7|5|6|5|5|
|L03|Increase Occupancy Sensor|11.5.2.5.3|5|6|6|6|7|6|6|6|8|6|6|7|6|6|7|6|6|5|5|
|L04|Increase Daylight Area|11.5.2.5.4|7|7|8|8|8|8|9|9|10|8|8|9|8|8|8|7|8|8|6|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|7|7|8|8|8|9|8|8|9|8|9|9|8|8|9|7|8|7|6|
|R01|On-Site Renewable Energy|11.5.2.6|11|11|14|13|14|16|15|18|19|13|18|14|11|16|13|12|14|12|9|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|4|4|4|4|5|5|5|5|6|5|5|6|5|5|6|5|5|5|5|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|3|3|3|3|3|3|2|2|2|2|2|1|2|2|1|2|2|2|2|
|G01|Lighting Load Management|11.5.2.8.1|5|5|6|6|6|6|7|7|6|6|7|7|6|7|8|6|7|6|6|
|G02|HVAC Load Management|11.5.2.8.2|10|10|7|13|8|13|14|12|8|14|15|14|14|17|14|11|17|15|11|
|G03|Shading Load Management|11.5.2.8.3|8|13|15|15|14|17|14|15|16|10|16|16|13|15|16|13|15|14|21|
|G04|Electric Energy Storage|11.5.2.8.4|19|19|21|21|22|24|27|26|27|27|28|31|26|28|33|22|27|25|23|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|22|6|29|13|21|19|22|37|22|13|21|12|12|16|8|9|20|2|3|
|G06|SHW Thermal Storage|11.5.2.8.6|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|3|9|14|12|14|20|11|20|20|19|20|20|16|26|25|12|


× = credits excluded from this _building_ use type and climate zone.


202 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
