---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 206
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 206

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=206]]

## Extracted Content

**Table 11.5.3-6 Energy Credits for Retail Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|3|1|×|7|2|5|10|6|6|12|9|9|13|
|H03|Cooling Efficiency|11.5.2.2.3|26|24|21|22|18|15|11|11|5|7|7|2|4|5|1|4|3|3|1|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|16|13|9|13|8|7|10|8|2|18|11|16|19|18|19|23|20|18|15|
|H06|DOAS/Fan Controls|11.5.2.2.6|29|30|26|28|24|25|18|23|23|12|22|15|7|17|13|3|10|5|2|
|H07|Guideline 36 Sequences|11.5.2.2.7|5|5|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|4|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|4|4|5|4|6|6|7|7|8|7|7|8|7|7|8|6|7|7|6|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|2|2|2|2|3|2|2|3|2|2|3|2|2|2|2|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|2|2|3|2|3|3|4|4|4|4|4|4|4|4|4|3|4|4|3|
|W04|SWH Pipe Insulation|11.5.2.3.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|5|5|5|5|6|6|6|6|6|6|6|6|6|6|6|6|6|6|6|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|6|6|6|6|6|6|5|6|6|4|5|5|3|4|4|3|3|2|2|
|L03|Increase Occupancy Sensor|11.5.2.5.3|6|6|6|6|6|6|5|6|6|4|5|5|3|4|4|3|4|2|2|
|L04|Increase Daylight Area|11.5.2.5.4|7|7|8|7|7|7|6|7|7|4|6|5|4|5|4|3|4|4|3|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|11|11|12|12|12|12|11|12|14|10|11|9|8|8|9|8|8|7|6|
|R01|On-Site Renewable Energy|11.5.2.6|9|9|11|11|13|16|14|18|19|12|17|13|10|15|12|10|12|10|7|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|3|3|4|4|4|5|5|5|6|5|5|5|5|5|5|4|4|4|4|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|5|5|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|4|
|G01|Lighting Load Management|11.5.2.8.1|9|8|10|10|11|11|11|12|12|10|12|12|11|11|12|11|11|9|8|
|G02|HVAC Load Management|11.5.2.8.2|14|13|14|14|12|10|10|7|5|7|1|3|6|×|×|7|4|6|1|
|G03|Shading Load Management|11.5.2.8.3|2|4|6|3|6|4|2|×|8|×|1|2|2|×|×|×|×|3|1|
|G04|Electric Energy Storage|11.5.2.8.4|5|8|6|7|9|10|10|9|11|10|8|9|8|10|9|9|7|8|6|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|24|6|35|15|26|23|28|40|18|15|23|9|10|16|3|8|16|2|2|
|G06|SHW Thermal Storage|11.5.2.8.6|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|2|8|14|11|14|32|9|20|20|16|20|18|13|23|21|10|


× = credits excluded from this _building_ use type and climate zone.


204 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
