---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 207
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 207

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=207]]

## Extracted Content

**Table 11.5.3-7 Energy Credits for Education Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|1|1|1|2|2|3|3|4|2|5|4|7|11|
|H03|Cooling Efficiency|11.5.2.2.3|24|23|19|21|18|15|12|12|10|9|9|5|6|7|3|6|5|5|2|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|13|12|8|12|8|7|6|8|5|6|9|11|7|13|6|12|9|12|12|
|H06|DOAS/Fan Controls|11.5.2.2.6|28|27|25|26|23|23|19|21|19|17|19|13|14|14|13|11|13|9|2|
|H07|Guideline 36 Sequences|11.5.2.2.7|5|4|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|3|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|1|1|2|1|2|2|2|2|3|3|3|3|3|3|3|3|3|3|3|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|2|2|2|2|2|2|3|3|3|3|3|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|1|1|2|2|2|2|3|3|3|3|3|4|4|4|4|3|4|4|4|
|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|1|2|2|2|2|2|2|2|3|2|3|3|3|3|3|2|3|2|2|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|1|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|2|2|
|P01|Energy Monitoring|11.5.2.4|4|4|4|4|4|3|3|3|3|3|3|3|3|3|3|3|3|3|3|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|5|5|6|6|6|7|6|7|8|7|7|8|7|7|7|6|6|6|5|
|L03|Increase Occupancy Sensor|11.5.2.5.3|4|4|5|5|6|6|6|7|7|7|7|6|6|6|7|5|6|5|4|
|L04|Increase Daylight Area|11.5.2.5.4|6|7|8|7|7|8|8|9|10|8|8|9|8|8|9|7|8|8|6|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|7|7|8|8|8|9|9|10|11|9|9|10|9|9|10|8|9|8|7|
|R01|On-Site Renewable Energy|11.5.2.6|10|11|13|12|14|18|16|20|21|15|21|16|13|19|15|14|16|13|10|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|3|4|4|4|5|5|5|6|6|6|6|6|6|6|7|6|6|6|5|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|5|4|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|3|
|G01|Lighting Load Management|11.5.2.8.1|2|3|3|3|3|4|3|4|3|3|4|4|2|4|5|4|3|3|3|
|G02|HVAC Load Management|11.5.2.8.2|6|5|8|6|6|8|6|6|5|6|8|6|5|8|3|4|7|4|2|
|G03|Shading Load Management|11.5.2.8.3|9|13|16|12|18|17|16|18|13|11|17|16|10|15|14|12|10|15|15|
|G04|Electric Energy Storage|11.5.2.8.4|12|12|13|13|14|16|16|17|20|16|18|18|17|18|18|15|17|15|14|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|26|7|37|17|30|28|36|40|38|23|37|22|20|28|13|16|32|3|4|
|G06|SHW Thermal Storage|11.5.2.8.6|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|2|8|14|11|14|20|10|20|20|19|30|19|16|20|20|10|


× = credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 205
