---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 208
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 208

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=208]]

## Extracted Content

**Table 11.5.3-8 Energy Credits for Warehouses**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|5|1|×|14|6|8|21|13|7|24|18|23|24|
|H03|Cooling Efficiency|11.5.2.2.3|13|13|9|10|7|6|3|4|1|1|2|×|1|1|×|×|×|×|×|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|3|3|2|3|2|2|2|2|1|3|2|2|4|3|2|4|3|4|4|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|2|2|3|2|3|3|3|3|4|3|3|3|2|3|3|2|2|2|2|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|1|1|1|1|2|2|2|2|2|1|2|2|1|2|2|1|1|1|1|
|W04|SWH Pipe Insulation|11.5.2.3.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|5|5|6|6|6|6|6|6|6|5|6|6|5|6|6|6|6|6|6|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L03|Increase Occupancy Sensor|11.5.2.5.3|6|6|7|6|7|7|7|7|9|6|7|7|5|6|8|5|6|5|4|
|L04|Increase Daylight Area|11.5.2.5.4|15|14|18|16|18|18|17|18|21|14|17|17|12|15|17|11|14|12|10|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|14|14|17|16|17|17|16|18|19|13|16|17|11|14|17|11|14|11|10|
|R01|On-Site Renewable Energy|11.5.2.6|44|41|54|49|56|62|52|67|72|38|64|45|28|49|42|24|33|24|19|
|Q01|Efficient Elevator Equipment|11.5.2.7.3|5|4|5|5|6|5|5|6|6|5|5|6|4|5|6|3|4|3|3|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|3|3|2|3|2|2|2|2|1|3|2|2|4|3|2|4|3|4|4|
|G01|Lighting Load Management|11.5.2.8.1|6|7|8|7|8|9|8|9|9|6|8|9|6|7|9|5|7|5|5|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G04|Electric Energy Storage|11.5.2.8.4|33|34|40|35|41|39|40|43|49|34|40|42|29|34|42|22|28|23|24|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|40|15|40|32|40|40|32|40|17|12|26|4|5|12|1|3|7|×|×|
|G06|SHW Thermal Storage|11.5.2.8.6|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|3|9|15|12|14|20|9|20|20|14|20|19|10|20|15|6|


× = credits excluded from this _building_ use type and climate zone.


206 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
