---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 211
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 211

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=211]]

## Extracted Content

_Design energy cost_ = as calculated in Section 12.5
_Energy cost budget_ = as calculated in Section 12.5
c. The _energy_ _efficiency_ level of installed components and _systems_ that meets or exceeds the _efficiency_ lev
els used to calculate the _design energy cost_ .
d. For new _buildings_, one of the following is met:

1. The _building envelope_ complies with Section 5.5, “Prescriptive Building Envelope Compliance Path.”
2. Using Section 5.6, “Building Envelope Trade-Off Compliance Option,” the _proposed envelope per-_
_formance factor_ shall not exceed the _base envelope performance factor_ by more than 15% in multifamily _residential_, hotel/motel, and dormitory _building_ area types. For all other _building_ area types,
the limit shall be 7%. For _buildings_ with both _residential_ and _nonresidential_ occupancies, the limit
shall be based on the area-weighted average of the _gross conditioned floor area_ .
e. Verification, testing, and _commissioning_ requirements of Section 4.2.5 shall be met.
f. Proposed _building systems_, controls _,_ or _building envelope_ documented in Table 12.7.2(d) that do not
have criteria in Sections 5 through 10 shall have verification or testing to document proper installation
and operation in accordance with Section 4.2.5.
_**Informative Note:**_ The _energy cost budget_ and the _design energy cost_ calculations are applicable only
for determining compliance with this standard. They are not predictions of actual _energy_ consumption or
costs of the _proposed design_ after _construction_ . Actual experience will differ from these calculations due to
variations such as occupancy, _building_ operation and maintenance, weather, _energy_ use not covered by this
standard, changes in _energy_ rates between design of the _building_ and occupancy, and precision of the calculation tool.

**12.3 Simplified Option** (Not Used)

**12.4 Simulation General Requirements**
**12.4.1 Simulation Program.** The _simulation program_ shall be a computer-based program for the analysis
of _energy_ consumption in _buildings_ . For components that cannot be modeled by the _simulation program_, the
exceptional calculation methods requirements in Section 12.4.5 shall be used.

**Exception to 12.4.1:** When approved by the _adopting authority_, a separate computer-based program shall

be permitted to be used to calculate _on-site renewable energy_ .

_**Informative Note:**_ ASHRAE Standing Standard Project Committee 90.1 recommends that the _simula-_
_tion program_ implement the rules of Section 12 that _control_ simulation inputs and outputs be adopted for the
purposes of easier use and simpler compliance.

**12.4.1.1** The _simulation program_ shall be approved by the _adopting authority_ and shall, at a minimum,
have the ability to explicitly model all of the following:


a. 8760 hours per year
b. Hourly variations in occupancy, lighting power, miscellaneous _equipment_ power, _thermostat_ _set points_,

humidity _set points_, and _HVAC system_ operation, defined separately for each day of the week and holidays
c. Thermal mass effects
d. Ten or more thermal zones
e. Part-load performance curves for mechanical _equipment_
f. Capacity and _efficiency_ correction curves for _mechanical heating_ and _mechanical cooling_ _equipment_
g. _Air-side economizer_ and _fluid economizer_ with integrated control
h. The _budget building design_ characteristics unless otherwise specified in Section 12.5


**12.4.1.2** The _simulation program_ shall have the ability to either


a. directly determine the _design energy cost_ and _energy cost budget_ or
b. produce hourly reports of _energy_ use by _energy_ source suitable for determining the _design energy cost_

and _energy cost budget_ using a separate calculation.


**12.4.1.3** The _simulation program_ shall be capable of performing design load calculations to determine
required HVAC _equipment_ capacities and air and water flow rates in accordance with Section 6.4.2 for both
the _proposed design_ and the _budget building design_ .

**12.4.1.4 Simulation Program Testing Requirements**
**12.4.1.4.1** The _simulation program_ shall be tested according to ASHRAE Standard 140, except for Sections 7 and 8 of Standard 140. The required tests shall include _building_ thermal envelope and fabric load tests
(Sections 5.2.1, 5.2.2, and 5.2.3), ground coupled slab-on- _grade_ analytical verification tests (Section 5.2.4),


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 209
