---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 212
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 212

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=212]]

## Extracted Content

_space_ -cooling _equipment_ performance tests (Section 5.3), _space_ -heating _equipment_ performance tests (Section 5.4), and air-side HVAC _equipment_ analytical verification tests (Section 5.5), along with the associated
reporting (Section 6).

**12.4.1.4.2** The test results and modeler reports shall be posted on a publicly available website and
shall include the test results of the _simulation program_ and input files used for generating results along with
the results of the other _simulation programs_ included in ASHRAE Standard 140, Annexes B8 and B16. The
modeler report in Standard 140, Annex A2, Attachment A2.7, shall be completed for results exceeding the
maximum or falling below the minimum of the reference values and for omitted results.

**12.4.1.4.3** The testing shall be performed for the version of the _simulation program_ used to calculate
the _design energy cost_ and _energy cost budget_ .

_**Informative Notes:**_

1. There are no pass/fail criteria established by this requirement.
2. Based on the Section 3.2 definition, _simulation program_ includes the simulation engine and the
corresponding user interface. The testing of a _simulation program_ only meets the requirements of
Section 12.4.1.4 for that _simulation program_ and cannot be used as proxy for documenting compliance of another _simulation program_ that uses the same simulation engine _._


**12.4.2 Climatic Data.** The _simulation program_ shall perform the simulation using hourly values of climatic data, including temperature, humidity, solar radiation, and wind speed and direction from representative climatic data, for the _site_ in which the _proposed design_ is to be located. For locations for which several
climatic data sources are available or where weather data are not available, the designer shall select available
weather data that best represent the climate at the _construction_ _site_ . The selected weather data shall be
approved by the _authority having jurisdiction_ .

**12.4.3 Renewable, Recovered, and Purchased Energy**

**12.4.3.1 On-Site Renewable Energy and Site-Recovered Energy.** _Site-recovered energy_ shall not be
considered _purchased energy_ and shall be subtracted from the _proposed design_ _energy_ consumption prior to
calculating the _design energy cost_ . _On-site renewable energy_ shall be subtracted from the _proposed design_
_energy_ consumption prior to calculating the _design energy cost_, provided that the _building_ owner


a. owns the _on-site renewable energy system_,
b. has signed a lease agreement for the _on-site renewable energy system_ for at least 15 years, or
c. has signed a contractual agreement to purchase _energy_ generated by the _on-site renewable energy system_

for at least 15 years.


The reduction in _design energy cost_ associated with _on-site renewable energy_ that exceeds the _on-site_
_renewable energy_ required by Section 10.5.1.1 shall be no more than 5% of the calculated _energy cost budget_ .

_On-site renewable energy_ included in the _budget building design_ shall be subtracted from the _budget_
_building design_ _energy_ consumption prior to calculating the _energy cost budget._

**12.4.3.2 Annual Energy Costs.** The _design energy cost_ and _energy cost budget_ shall be determined
using rates for _purchased energy_ (such as electricity, gas, oil, propane, steam, and chilled water) that are
approved by the _adopting authority_ . Where _on-site renewable energy_ or _site-recovered energy_ is in excess of
what is required in the _budget building design_ by Table 12.5.1, the _budget building design_ shall be based on
the _energy_ source used as the backup _energy_ source, or electricity if no backup _energy_ source has been specified. Where the _proposed design_ includes _on-site electricity generation systems_ other than _on-site renew-_
_able energy systems_, the baseline design shall include the same generation _systems_ excluding its _site-_
_recovered energy_ .

**12.4.4 Compliance Calculations.** The _design energy cost_ and _energy cost budget_ shall be calculated using


a. the same _simulation program_,
b. the same weather data, and
c. the same _purchased energy rates_ .


**12.4.5 Exceptional Calculation Methods.** When the _simulation program_ does not model a design, material, or device, an exceptional calculation method shall be used as approved by the _authority having jurisdic-_
_tion_ to demonstrate compliance with Section 12.

Where there are multiple designs, materials, or devices that the _simulation program_ does not model, each
shall be calculated separately and exceptional savings determined for each. All applications for approval of
an exceptional method shall include the following:


210 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
