---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 214
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 214

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=214]]

## Extracted Content

_EER_, _SEER_, _COP_, and _HSPF_ shall be at AHRI test conditions. Fan _energy_ shall be modeled separately
according to Section 12.5.2(h). Supply and return/relief _system_ fans shall be modeled as operating at least
whenever the _spaces_ served are occupied, except as specifically noted in Table 12.5.2-1.
d. **Minimum Outdoor Air Ventilation Rate.** Minimum _outdoor air_ _ventilation_ rates shall be the same for

both the _budget building design_ and _proposed design_ . Exhaust air _energy_ recovery shall be modeled for
the _budget building design_ in accordance with Section 6.5.6.1.
**Exceptions to 12.5.2(d):**

1. When modeling _demand control ventilation_ in the _proposed design_ for _spaces_ where _demand con-_
_trol ventilation_ is not required per Section 6.4.3.8.
2. Where the minimum _outdoor air_ intake flow in the _proposed design_ is provided in excess of the
amount required by Section 6.5.3.8, the _baseline building design_ shall be modeled to reflect the
minimum amount required by Section 6.5.3.8.
e. **Economizers.** All budget _building_ _systems_ as listed in Table 12.5.2-1 shall have _air economizers_ in

accordance with Section 6.5.1 and Section 12.5.2(i). The high-limit shutoff shall be in accordance with
Table 12.5.2-4.
f. **Preheat Coils.** If the _proposed design_ _system_ has a preheat coil, the _budget building design_ ’s _system_ shall
be modeled with a preheat coil controlled in the same manner.
g. **Supply Airflow Rates.** _System_ design supply air rates for the _budget building design_ shall be based on a

supply-air-to-room temperature set-point difference of 20°F or the minimum outdoor airflow rate, or the
airflow rate required to comply with applicable codes or accreditation standards, whichever is greater.
For _systems_ with multiple zone _thermostat set points_, use the design _set point_ that will result in the lowest supply air cooling _set point_ or highest supply air heating _set point_ . If return or relief fans are specified
in the _proposed design_, the _budget building design_ shall also be modeled with fans serving the same
functions and sized for the budget _system_ supply fan air quantity less the minimum _outdoor air_, or 90%
of the supply fan air quantity, whichever is larger.
**Exceptions to 12.5.2(g):**

1. For _systems_ serving laboratory _spaces_, airflow rate shall be based on a supply-air-to-room temperature _set-point_ difference of 17°F or the required _ventilation_ air or _makeup air_, whichever is
greater.
2. If the _proposed design HVAC system_ airflow rate based on latent loads is greater than the design
airflow rate based on sensible loads, then the same supply-air-to-room-air humidity ratio difference (lb) used to calculate the _proposed design_ airflow shall be used to calculate design airflow
rates for the _budget building design_ .
h. **Fan System Efficiency.** Fan _system_ _efficiency_ (bhp per cfm of supply air, including the effect of belt

losses but excluding motor and motor drive losses) shall be the same as the _proposed design_ or up to the
limit prescribed in Section 6.5.3.1, whichever is smaller. If this limit is reached, each fan shall be proportionally reduced in brake horsepower until the limit is met. Fan electrical power shall then be determined
by adjusting the calculated fan hp by the minimum motor _efficiency_ prescribed by Section 10.4.1 for the
appropriate motor size for each fan.
**Exception to 12.5.2(h):** When a _proposed design_ includes _energy_ recovery but it is not required in the

_budget building design_ per Section 12.5.2(d), the fan power of those baseline _systems_ shall be equal
to either the _proposed design system_ or the fan power limit in Section 6.5.3.1 calculated without fan
power credit for _energy_ recovery, whichever is less.
i. **Equipment Capacities.** The _equipment_ capacities for the _budget building design_ shall be sized proportionally to the capacities in the _proposed design_ based on sizing runs, i.e., the ratio between the capacities
used in the annual simulations and the capacities determined by the sizing runs shall be the same for both
the _proposed design_ and _budget building design_ . Where multiple _HVAC zones_ are combined into a single
_thermal block_ or modeled as identical _thermal blocks_ to which multipliers are applied in accordance with
Table 12.5.1, the _equipment_ capacities for the _budget building design_ shall be determined as follows:
1. For budget _system_ Types 8 and 10, _equipment_ capacity shall be 9000 Btu/h.
2. For budget _system_ Types 5, 6, 7, 9, and 11, _equipment_ capacity shall be based on the load of the _ther-_
_mal block_ divided by the number of combined _HVAC zones_ .
3. For budget _system_ Types 1, 2, 3, and 4, _equipment_ capacity shall be based on the total load of all associated _thermal blocks_, including multipliers, divided by the total number of corresponding HVAC
_systems_ specified in the design documents.

_Unmet load hours_ for the _proposed design_ or _baseline building designs_ shall not exceed 300 hours (of
the 8760 hours simulated). The _unmet load hours_ for the _proposed design_ shall not exceed the _unmet_


212 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
