---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 216
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 216

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=216]]

## Extracted Content

_IAGW_ = adjusted _air leakage_ rate of the _building envelope_ cfm/ft [2] at a reference wind speed of 10 mph
and relative to the area of the _above-grade walls_ of the _building envelope_
_AAGW_ = total area of _above-grade walls_ of the _building envelope_, ft [2]

**Exception to 12.5.3:** A multizone airflow model alternative method to modeling _building envelope_ _air_

_leakage_ may be used, provided the following criteria are met:
1. Where the calculations are made independently of the _energy_ _simulation program_, the proposed
method must comply with Section 12.4.5.
2. The method for converting the _air leakage_ rate of the _building envelope_ at 75 Pa (0.30 in. of
water) to the appropriate units for the _simulation program_ is fully documented and submitted to
the _rating authority_ for approval.

**12.6 Alternative Compliance Path** (Not Used)

**12.7 Submittals**
**12.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**12.7.2 Permit Application Documentation.** Compliance shall be documented and submitted to the
_building official_ . The information submitted shall include the following:


a. The _energy cost budget_ for the _budget building design_ and the _design energy cost_ for the _proposed design_ .
b. The _simulation program_ used and the version of the _simulation program_ .
c. An overview of the project that includes the number of _stories_ (above and below _grade_ ), the typical _floor_

size, the uses in the _building_ (e.g., office, cafeteria, retail, parking, etc.), the gross area of each use, and
whether each use is _conditioned_ .
d. A list of the _energy_ -related features that are included in the design and on which compliance with the

provisions of Section 12 is based. This list shall document all _energy_ features that differ between the
models used in the _energy cost budget_ and the _design energy cost_ calculations.
e. A list showing compliance for the _proposed design_ with all the requirements of Sections 5.4, 6.4, 7.4,

8.4, 9.4, and 10.4 (mandatory provisions).
f. _Building_ elevations and _floor_ plans.
g. A diagram showing the _thermal blocks_ used in the computer simulation.
h. An explanation of any significant modeling assumptions.
i. Backup calculations and material to support data inputs (e.g., _U-factors_ for _building envelope_ assemblies,
NFRC ratings for _fenestration_, end uses identified in Table 12.5.1(1)(a).
j. Reports from the _simulation program_ showing
1. a breakdown of _energy_ usage by at least the following components: lights, internal _equipment_ loads,
_service water-heating_ _equipment_, _space_ -heating _equipment_, _space_ cooling and heat-rejection _equip-_
_ment_, fans, and other HVAC _equipment_ (such as _pumps_ );
2. the amount of time any loads are not met by the _HVAC system_ for both the _proposed design_ and _bud-_
_get building design_ ; and
3. a description of _energy_ -related features of the _budget building design_ and the _proposed design_ to support requirements of Section 12.7.2(d).
k. _Purchased energy rates_ used in the simulations.
l. An explanation of any error messages noted in the _simulation program_ output.
m. For any exceptional calculation methods employed, document the predicted _energy_ savings by _energy_

type, the _energy_ cost savings, a narrative explaining the exceptional calculation method performed, and
theoretical or empirical information supporting the accuracy of the method.
n. The reduction in _design energy cost_ associated with _on-site renewable energy_ .
o. The version of the software and the link to the website that contains the ASHRAE Standard 140 results

for the version used in accordance with Section 12.4.1.4.
p. Simulation input files for the _budget building design_ and the _proposed design_ shall be made available if

requested by the _building official._


**12.7.3 Completion Requirements.** Completion requirements shall be in compliance with Sections 5.7.3,
6.7.3, 7.7.3, 8.7.3, 9.7.3, and 10.7.3.

**12.8 Product Information** (Not Used)


214 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
