---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 219
extraction_method: text
page_classification: text
structure_repaired: true
repair_method: embedded-text+visual-layout
repair_review_status: accepted
repaired: 2026-07-28
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 219

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=219]]

## Extracted Content

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_

<table>
<thead>
<tr>
<th>Proposed Design (Column A)<br>Design Energy Cost (DEC)</th>
<th>Budget Building Design (Column B)<br>Energy Cost Budget (ECB)</th>
</tr>
</thead>
<tbody>
<tr><th colspan="2">5. Building Envelope (continued)</th></tr>
<tr>
<td>
<ol start="2">
<li>For buildings providing verification in accordance with Section 5.9.1.2, the air leakage rate of the building envelope (I<sub>75Pa</sub>) at a fixed building pressure differential of 75 Pa (0.30 in. of water) shall be 0.45 cfm/ft².

The air leakage rate of the building envelope shall be converted to appropriate units for the simulation program using one of the methods in Section 12.5.3.</li>
</ol>
</td>
<td>
<ol type="a" start="6">
<li>The air leakage rate of the building envelope (I<sub>75Pa</sub>) at a pressure differential of 75 Pa (0.30 of water) shall be 0.35 cfm/ft² of building envelope area and shall be converted to appropriate units for the simulation software using the same method as the proposed design.</li>
</ol>
</td>
</tr>
<tr><th colspan="2">6. Lighting</th></tr>
<tr>
<td>
Lighting power in the proposed design shall be determined as follows:
<ol type="a">
<li>Where a complete lighting system exists, the actual lighting power for each thermal block shall be used in the model.</li>
<li>Where a complete lighting system has been designed, lighting power for each thermal block shall be determined in accordance with Sections 9.1.3 and 9.1.4.</li>
<li>Where no lighting exists or is specified, lighting power shall be determined in accordance with the Building Area Method for the appropriate building area type.</li>
<li>Lighting system power shall include all lighting system components shown or provided for on plans (including lamps, ballasts, task fixtures, and furniture-mounted fixtures). For dwelling units, hotel/motel guest rooms, and other spaces in which lighting systems consist of plug-in light fixtures that are not shown or provided for on design documents, assume identical lighting power for the proposed design and baseline building design in the simulations.</li>
<li>The lighting schedules in the proposed design shall reflect the mandatory automatic lighting control requirements in Section 9.4.1 (e.g., programmable controls or occupancy sensors).</li>
<li>Automatic daylighting controls included in the proposed design may be modeled directly in the building simulation or be modeled in the building simulation through schedule adjustments determined by a separate analysis approved by the authority having jurisdiction. Modeling and schedule adjustments shall separately account for primary sidelighted areas, secondary sidelighted areas, and toplighted areas.</li>
<li>Automatic lighting controls included in the proposed design but not required by Section 9.4.1 shall be modeled using the following methods for each luminaire under control:
<ol>
<li>Manual-ON or partial-auto-ON occupancy sensors shall be modeled by reducing the lighting schedule each hour by the occupancy sensor reduction factors in Table G3.7-1 and G3.7-2 for the applicable space type multiplied by 0.25.</li>
<li>Automatic lighting controls listed in Table 9.5.2.3 shall be modeled using the sum of the applicable control factors (CF). Apply control factors to only the portion of wattage of the fixtures in the space controlled by said lighting control. Divide each hour of the lighting schedule by (1 + ∑CF), where ∑CF indicates the sum of all applicable control factors for that space per Section 9.5.2.3 and Table 9.5.2.3.</li>
</ol>
</li>
</ol>
</td>
<td>
<ol type="a">
<li>Where a complete lighting system exists, lighting power in the budget building design shall be the same as in the proposed design.</li>
<li>Where a lighting system has been designed, the interior lighting power allowance shall be determined using either the Building Area Method or Space-by-Space Method, and the space use classification shall be the same as the proposed design with lighting power set equal to the maximum allowed for the corresponding method and category in Section 9.2. Additional interior lighting power for nonmandatory controls allowed under Table 9.5.2.3 shall not be included in the budget building design. Lighting power density in dwelling units shall be 0.60 W/ft².</li>
<li>Where lighting neither exists nor is submitted with design documents, the lighting power in the budget building design shall be the same as in the proposed design.</li>
<li>Power for fixtures not included in the lighting power calculation shall be modeled identically in the proposed design and budget building design.</li>
<li>Mandatory automatic lighting controls required by Section 9.4.1 shall be modeled the same as the proposed design.</li>
</ol>
</td>
</tr>
<tr><th colspan="2">7. Thermal Blocks—HVAC Zones Designed</th></tr>
<tr>
<td>
Where HVAC zones are defined on HVAC design drawings, each HVAC zone shall be modeled as a separate thermal block.

<strong>Exception:</strong> Different HVAC zones may be combined to create a single thermal block or identical thermal blocks to which multipliers are applied, provided that all of the following conditions are met:
<ol>
<li>The space-use classification is the same throughout the thermal block, or all of the zones have peak internal loads that differ by less than 10 Btu/h·ft² from the average.</li>
<li>All HVAC zones in the thermal block that are adjacent to glazed exterior walls and glazed semiexterior walls face the same orientation or their orientations vary by less than 45 degrees.</li>
<li>All of the zones are served by the same HVAC system or by the same kind of HVAC system.</li>
<li>All of the zones have schedules that differ by 40 or less equivalent full-load hours per week.</li>
</ol>
</td>
<td>Same as proposed design.</td>
</tr>
</tbody>
</table>

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-219-218-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-219-218-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-219-218-3.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 217
