---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 222
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 222

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=222]]

## Extracted Content

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_






|14. Modeling Exceptions (continued)|Col2|
|---|---|
|**Exception:**Components and_systems_ in the_proposed design_ may be<br>excluded from the simulation model provided that<br>1.<br>component_energy_ use does not affect the_energy_ use of_systems_ <br>and components that are being considered for trade-off and<br>2.<br>the applicable prescriptive requirements of Sections 5.5, 6.5, 7.5,<br>and 9.5 applying to the excluded components are met.||
|**15. On-Site Renewable Energy**||
|_On-site renewable energy_in the_proposed design_ shall be determined as<br>follows:<br>a.<br>Where a complete_system_ providing_on-site renewable energy_ exists, the<br>model shall reflect the actual_ system_ type using actual component capaci-<br>ties and efficiencies.<br>b.<br>Where a_system_ providing_on-site renewable energy_has been designed,<br>the_system_ model shall be consistent with design documents.<br>c.<br>Where no_system_ exists or is specified to provide_on-site renewable_<br>_energy_, no_system_ shall be modeled.|_On-site renewable energy_shall be included in the_budget building_<br>_design_ when required by Section 10.5.1, and shall be determined as<br>follows:<br>a.<br>Where a_system_ providing_on-site renewable energy_ has been<br>modeled in the_proposed design_, the same_system_ shall be<br>modeled identically in the_budget building design_, except the<br>rated capacity shall meet the requirements of Section 10.5.1.1.<br>Where more than one type of_on-site renewable_ _energy_ system<br>is modeled, the total capacities shall be allocated in the same<br>proportion as in the_proposed design_.<br>b.<br>Where no_system_ exists or is specified to provide_on-site_<br>_renewable energy_ in the_proposed design_, _on-site renewable_<br>_energy_ shall be modeled as an unshaded photovoltaic system<br>with the following physical characteristics:<br>•<br>Size: Rated capacity per Section 10.5.1.1<br>•<br>Module Type: Crystalline silicon panel with a glass cover,<br>19.1% nominal efficiency and temperature coefficient of<br>–0.19%/°F; performance shall be based on a reference tem-<br>perature of 77°F and irradiance of 317 Btu/ft2·h.<br>•<br>Array Type: Rack-mounted array with installed nominal<br>operating cell temperature (INOCT) of 103°F<br>•<br>Total system losses (DC output to AC output): 11.3%<br>•<br>Tilt: 0-degrees (mounted horizontally)<br>•<br>Azimuth:180 degrees<br>If the_on-site renewable energy system_ cannot be modeled in the<br>_simulation program_, Section 12.4.5 shall be used.|



220 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
