---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 232
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 232

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=232]]

## Extracted Content

then compressed when the metal _roof_ panels are attached. A minimum R-3 thermal spacer block between the
purlins and the metal _roof_ panels is required unless compliance is shown by the overall assembly _U-factor_ .

**A2.3.2.5 Filled Cavity.** The first _rated R-value of insulation_ represents faced or unfaced insulation
installed between the purlins. The second _rated R-value of insulation_ represents unfaced insulation installed
above the first layer, perpendicular to the purlins and compressed when the metal _roof_ panels are attached. A
supporting structure retains the bottom of the first layer at the prescribed depth required for the full thickness
of insulation. A minimum R-5 thermal spacer block between the purlins and the metal _roof_ panels is required
unless compliance is shown by the overall assembly _U-factor_ .

**A2.3.3 U-Factors for Metal Building Roofs.** _U-factors_ for _metal building roofs_ shall be taken from
Table A2.3.3 or determined in accordance with Section A9.2, provided the average purlin spacing for systems with compressed insulation is at least 52 in. _U-factors_ for _metal building roof_ assemblies with average
purlin spacing less than 52 in. shall be determined in accordance with Section A9.2. _U-factors_ in Table
A2.3.3 shall not be used where the insulation is substantially compressed by the bracing between the purlins.

**A2.4 Attic Roofs with Wood Joists**

**A2.4.1 General.** For the purpose of Section A1.2, the base attic _roof_ assembly is a _roof_ with nominal 4 in.
deep wood as the lower chord of a _roof_ truss or ceiling joist. The ceiling is attached directly to the lower
chord of the truss, and the attic _space_ above is ventilated. Insulation is located directly on top of the ceiling,
first filling the cavities between the wood and later covering both the wood and cavity areas. No credit is
given for roofing materials. The _single-rafter roof_ is similar to the base attic _roof_, with the key difference
being that there is a single, deep rafter to which both the _roof_ and the ceiling are attached. The heat flow path
through the rafter is calculated to be the same depth as the insulation. Additional assemblies include _continu-_
_ous insulation_ uncompressed and uninterrupted by framing. The _U-factors_ include R-0.46 for semiexterior air
film, R-0.56 for 0.625 in. gypsum board, and R-0.61 for interior air film heat flow up. _U-factors_ are provided for the following configurations:


a. Attic _roof_, standard framing: Insulation is tapered around the perimeter with a resultant decrease in _ther-_

_mal resistance_ . Weighting factors are 85% full-depth insulation, 5% half-depth insulation, and 10% joists.
b. Attic _roof_, advanced framing: Full and even depth of insulation extending to the outside edge of _walls_ .

Weighting factors are 90% full-depth insulation and 10% joists.
c. _Single-rafter roof_ : An attic _roof_ where the _roof_ sheathing and ceiling are attached to the same rafter.

Weighting factors are 90% full-depth insulation and 10% joists.


**A2.4.2 Rated R-Value of Insulation**

**A2.4.2.1** For _attics and other_ _roofs_, the _rated R-value of insulation_ is for insulation installed both inside
and outside the _roof_ or entirely inside the _roof_ cavity.

**A2.4.2.2** Occasional interruption by framing members is allowed but requires that the framing members
be covered with insulation when the depth of the insulation exceeds the depth of the framing cavity.

**A2.4.2.3** Insulation in such _roofs_ shall be permitted to be tapered at the eaves where the _building_ _struc-_
_ture_ does not allow full depth.

**A2.4.2.4** For _single-rafter roofs_, the requirement is the lesser of the values for _attics and other roofs_ and
those listed in Table A2.4.2.

**A2.4.3 U-Factors for Attic Roofs with Wood Joists.** _U-factors_ for attic _roofs_ with wood joists shall be
taken from Table A2.4.3. It is not acceptable to use these _U-factors_ if the framing is not wood. For attic _roofs_
with _steel j_ ~~_oists_~~ ~~, see Secti~~ on A2.5.

**A2.5 Attic Roofs with Steel Joists**

**A2.5.1 General.** For the purpose of Section A1.2, the base assembly is a _roof_ supported by _steel joists_
with insulation between the joists. The assembly represents a _roof_ in many ways similar to a _roof with insu-_
_lation entirely above deck_ and a _metal building roof_ . It is distinguished from the _metal building roof_ category
in that there is no metal exposed to the exterior. It is distinguished from the _roof with insulation entirely_
_above deck_ in that the insulation is located below the deck and is interrupted by metal trusses that provide
thermal bypasses to the insulation. The _U-factors_ include R-0.17 for exterior air film, R-0 for metal deck,
and R-0.61 for interior air film heat flow up. The performance of the insulation/framing layer is calculated
using the values in Table A9.2-1.

**A2.5.2** _U-factors_ for attic _roofs_ with _steel joists_ shall be taken from Table A2.5.2. It is acceptable to use
these _U-factors_ for any attic _roof_ with _steel joists_ .

**A2.5.3** _U-factors_ for attic _roofs_ constructed of cold-formed-steel conventional C-shape framing or coldformed steel trusses, where the insulation is located at the ceiling joist or the bottom chord, and where the
framing spacing does not exceed 24 in. on-center, shall be determined in accordance with AISI S250.


230 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
