---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 237
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 237

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=237]]

## Extracted Content

**A3. ABOVE-GRADE WALLS**

**A3.1 Mass Wall**

**A3.1.1 General.** For the purpose of Section A1.2, the base assembly is a masonry or concrete _wall_ . _Con-_
_tinuous insulation_ is installed on the interior or exterior or within the masonry units, or it is installed on the
interior or exterior of the concrete. The brick cavity _wall_ has _continuous insulation_ between the brick and
the concrete or masonry. The _U-factors_ include R-0.17 for exterior air film and R-0.68 for interior air film,
vertical surfaces. For insulated _walls_, the _U-factor_ also includes R-0.45 for 0.5 in. gypsum board. For the
cavity _wall_, the _U-factor_ includes R-0.74 for brick. _U-factors_ are provided for the following configurations:

a. Concrete _wall_ : 8 in. normal weight concrete _wall_ with a density of 145 lb/ft [3] .
b. Solid grouted concrete block _wall_ : 8 in. medium weight ASTM C90 concrete block with a density of 115

lb/ft [3 ] and solid grouted cores.
c. Partially grouted concrete block _wall_ : 8 in. medium weight ASTM C90 concrete block with a density of

115 lb/ft [3] having reinforcing steel every 32 in. vertically and every 48 in. horizontally, with cores grouted
in those areas only. Other cores are filled with insulating material only if there is no other insulation.


**A3.1.2 Mass Wall Rated R-Value of Insulation**

**A3.1.2.1** _Mass wall_ _HC_ shall be determined from Table A3.1-2 or A3.1-3.
**A3.1.2.2** The _rated R-value of insulation_ is for _continuous insulation_ uninterrupted by framing other than
20 gage 1 in. metal clips spaced no closer than 24 in. on center horizontally and 16 in. on center vertically.
**A3.1.2.3** Where other framing, including metal and wood studs, is used, compliance shall be based on
the maximum assembly _U-factor_ .

**A3.1.2.4** Where _rated R-value of insulation_ is used for concrete sandwich panels, the insulation shall be
continuous throughout the entire panel.

**A3.1.3 Mass Wall U-Factor**

**A3.1.3.1** _U-factors_ for _mass walls_ shall be taken from Table A3.1-1 or determined by the procedure in
this subsection. It is acceptable to use the _U-factors_ in Table A3.1-1 for all _mass walls_, provided that the
grouting is equal to or less than that specified. _HC_ for _mass walls_ shall be taken from Table A3.1-2 or A3.1-3.

**A3.1.3.2 Determination of Mass Wall U-Factors.** If not taken from Table A3.1-1, _mass wall_ _U-factors_
shall be determined from Tables A3.1-2, A3.1-3, or A3.1-4 using the following procedure:


a. If the _mass wall_ is uninsulated or only the cells are insulated:

1. For concrete _walls_, determine the _U-factor_ from Table A3.1-2 based on the concrete density and _wall_
thickness.
2. For concrete block _walls_, determine the _U-factor_ from Table A3.1-3 based on the block size, concrete
density, degree of grouting in the cells, and whether the cells are insulated.
b. If the _mass wall_ has additional insulation:

1. For concrete _walls_, determine the _Ru_ from Table A3.1-2 based on the concrete density and _wall_ thickness. Next, determine the effective _R-value_ for the insulation/framing layer from Table A3.1-4 based
on the _rated R-value of insulation_ installed, the thickness of the insulation, and whether it is installed
between wood or _metal framing_ or with no framing. Then, determine the _U-factor_ by adding the _Ru_
and the effective _R-value_ together and taking the inverse of the total.
2. For concrete block _walls_, determine the _Ru_ from Table A3.1-3 based on the block size, concrete density, degree of grouting in the cells, and whether the cells are insulated. Next, determine the effective
_R-value_ for the insulation/framing layer from Table A3.1-4 based on the _rated R-value of insulation_
installed, the thickness of the insulation, and whether it is installed between wood or _metal framing_ or
with no framing. Then, determine the _U-factor_ by adding the _Ru_ and the effective _R-value_ together
and taking the inverse of the total.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-237-236-0.png]]



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 235
