---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 238
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 238

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=238]]

## Extracted Content

**A3.2.2.3 Single-Layer in Cavity.** The insulation is installed in the cavity between the girts, not compressed by the framing. A membrane or facing, installed separately or adhered to the insulation, is installed
inside of the girts to form a continuous layer. A thermal spacer block or thermal break strip between the girts
and metal _wall_ panels is required when specified in Table A3.2.3.

**A3.2.2.4 Double-Layer.** The first _rated R-value of insulation_ is for insulation installed in the cavity
between the girts, not compressed by the framing. The second _rated R-value of insulation_ is for insulation
compressed between metal _wall_ panels and the steel structure. A membrane or facing, installed separately or
adhered to the insulation, is installed inside of the girts to form a continuous layer. A thermal spacer block or
thermal break strip between the girts and metal _wall_ panels is required when specified in Table A3.2.3.

**A3.2.3 U-Factors for Metal Building Walls.** _U-factors_ for _metal building walls_ shall be taken from
Table A3.2.3 or determined in accordance with Section A9.2, provided the average girt spacing is at least 52
in. _U-factors_ for _metal building wall_ assemblies with average girt spacing less than 52 in. shall be determined in accordance with Section A9.2.







STANDARD
U-VALUES FOR
TYPICAL MATERIALS



**A3.3.1 General.** For the purpose of Section A1.2, the base assembly is a _wall_ where the insulation is
installed within the cavity of the cold-formed steel stud framing. The steel stud framing thickness is up to 54

using the values in Table A9.2-2. Additional assemblies include _continuous insulation_ uncompressed and
uninterrupted by framing.

**A3.3.2 Rated R-Value of Insulation for Steel-Framed Walls**

**A3.3.2.1** Steel stud framing spaced at 16 in. on-center with cavities filled with 16 in. wide insulation for
both 3.5 in. deep and 6.0 in. deep wall cavities serve as the basis for the _R-value_ compliance values in Tables
5.5-0 through 5.5-8.

**A3.3.2.2** The first _rated R-value of insulation_ is for uncompressed insulation installed in the cavity
between steel studs. It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by
framing.

**A3.3.2.3** If there are two values, the second _rated R-value of insulation_ is for _continuous insulation_
uninterrupted by framing, etc., to be installed in addition to the first insulation.

**A3.3.2.4** _Opaque_ mullions in spandrel glass shall be covered with insulation complying with the _steel-_
_framed wall_ requirements.

**A3.3.3 U-Factors for Steel-Framed Walls**

**A3.3.3.1** _U-factors_ for _steel-framed walls_ shall be determined from one of the following methods:


a. Table A3.3.3.1
b. Testing or calculation methods listed in Section A9.2(b)(3)


**A3.3.3.2** Where _steel-framed wall_ framing is spaced greater than 24 in. on center, the _U-factor_ shall be
permitted to be determined based on the 24 in. on-center spacing options from Section A3.3.3.1 or based on
ASTM C1363 testing at the actual frame spacing used.

**A3.3.3.3** Where _steel framed wall_ assemblies contain no cavity insulation, and where the _building enve-_
_lope_ assembly uses _continuous insulation_ to satisfy the minimum _R-value_ for the relevant climate zone in
Tables 5.5-0 through 5.5-8, the on-center framing spacing is permitted to be at any dimension.

**A3.4 Wood-Framed Walls**

**A3.4.1 General.** For the purpose of Section A1.2, the base assembly is a _wall_ where the insulation is
installed between 2 in. nominal wood framing. Cavity insulation is full depth, but values are taken from
Table A9.4.3 for R-19 insulation, which is compressed when installed in a 5.5 in. cavity. Headers are double
2 in. nominal wood framing. The _U-factors_ include R-0.17 for exterior air film, R-0.08 for stucco, R-0.56
for 0.625 in. gypsum board on the exterior, R-0.56 for 0.625 in. gypsum board on the interior, and R-0.68 for
interior air film, vertical surfaces. Additional assemblies include _continuous insulation_ uncompressed and
uninterrupted by framing. _U-factors_ are provided for the following configurations:


a. Standard framing: Wood framing at 16 in. on center with cavities filled w ith 14.5 in. wide insulation for

both 3.5 in. deep and 5.5 in. deep _wall_ cavities. Double headers leave no cavity. Weighting factors are
75% insulated cavity, 21% studs, plates, and sills, and 4% headers.



236 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
