---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 244
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 244

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=244]]

## Extracted Content

**Table A3.1-2 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete**







|Density, lb/ft3|Properties|Thickness, in.|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Density, lb/ft3**|**Properties**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|**10**|**11**|**12**|
|20|_U-factor_|0.22|0.17|0.14|0.12|0.10|0.09|0.08|0.07|0.07|0.06|
|20|_C-factor_|0.27|0.20|0.16|0.13|0.11|0.10|0.09|0.08|0.07|0.07|
|20|_Ru_|4.60|5.85|7.10|8.35|9.60|10.85|12.10|13.35|14.60|15.85|
|20|_Rc_|3.75|5.00|6.25|7.50|8.75|10.00|11.25|12.50|13.75|15.00|
|20|_HC_|1.0|1.3|1.7|2.0|2.3|2.7|3.0|3.3|3.7|4.0|
|30|_U-factor_|0.28|0.22|0.19|0.16|0.14|0.12|0.11|0.10|0.09|0.09|
|30|_C-factor_|0.37|0.28|0.22|0.18|0.16|0.14|0.12|0.11|0.10|0.09|
|30|_Ru_|3.58|4.49|5.40|6.30|7.21|8.12|9.03|9.94|10.85|11.76|
|30|_Rc_|2.73|3.64|4.55|5.45|6.36|7.27|8.18|9.09|10.00|10.91|
|30|_HC_|1.5|2.0|2.5|3.0|3.5|4.0|4.5|5.0|5.5|6.0|
|40|_U-factor_|0.33|0.27|0.23|0.19|0.17|0.15|0.14|0.13|0.11|0.11|
|40|_C-factor_|0.47|0.35|0.28|0.23|0.20|0.18|0.16|0.14|0.13|0.12|
|40|_Ru_|2.99|3.71|4.42|5.14|5.85|6.56|7.28|7.99|8.71|9.42|
|40|_Rc_|2.14|2.86|3.57|4.29|5.00|5.71|6.43|7.14|7.86|8.57|
|40|_HC_|2.0|2.7|3.3|4.0|4.7|5.3|6.0|6.7|7.3|8.0|
|50|_U-factor_|0.38|0.31|0.26|0.23|0.20|0.18|0.16|0.15|0.14|0.13|
|50|_C-factor_|0.57|0.43|0.34|0.28|0.24|0.21|0.19|0.17|0.15|0.14|
|50|_Ru_|2.61|3.20|3.79|4.38|4.97|5.56|6.14|6.73|7.32|7.91|
|50|_Rc_|1.76|2.35|2.94|3.53|4.12|4.71|5.29|5.88|6.47|7.06|
|50|_HC_|2.5|3.3|4.2|5.0|5.8|6.7|7.5|8.3|9.2|10.0|
|85|_U-factor_|0.65|0.56|0.50|0.44|0.40|0.37|0.34|0.31|0.29|0.27|
|85|_C-factor_|1.43|1.08|0.86|0.71|0.61|0.54|0.48|0.43|0.39|0.36|
|85|_Ru_|1.55|1.78|2.01|2.25|2.48|2.71|2.94|3.18|3.41|3.64|
|85|_Rc_|0.70|0.93|1.16|1.40|1.63|1.86|2.09|2.33|2.56|2.79|
|85|_HC_|4.3|5.7|7.1|8.5|9.9|11.3|12.8|14.2|15.6|17.0|
|95|_U-factor_|0.72|0.64|0.57|0.52|0.48|0.44|0.41|0.38|0.36|0.33|
|95|_C-factor_|1.85|1.41|1.12|0.93|0.80|0.70|0.62|0.56|0.51|0.47|
|95|_Ru_|1.39|1.56|1.74|1.92|2.10|2.28|2.46|2.64|2.81|2.99|
|95|_Rc_|0.54|0.71|0.89|1.07|1.25|1.43|1.61|1.79|1.96|2.14|
|95|_HC_|4.8|6.3|7.9|9.5|11.1|12.7|14.3|15.8|17.4|19.0|
|105|_U-factor_|0.79|0.71|0.65|0.59|0.54|0.51|0.47|0.44|0.42|0.39|
|105|_C-factor_|2.38|1.79|1.43|1.18|1.01|0.88|0.79|0.71|0.65|0.59|
|105|_Ru_|1.27|1.41|1.56|1.70|1.84|1.98|2.12|2.26|2.40|2.54|
|105|_Rc_|0.42|0.56|0.70|0.85|0.99|1.13|1.27|1.41|1.55|1.69|
|105|_HC_|5.3|7.0|8.8|10.5|12.3|14.0|15.8|17.5|19.3|21.0|
|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|


242 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
