---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 246
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 246

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=246]]

## Extracted Content

**Table A3.1-3 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete Block Walls**

















|Product Size,<br>in.|Density,<br>lb/ft3|Properties|Concrete Block Grouting and Cell Treatment|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**Product Size,**<br>**in.**|**Density,**<br>**lb/ft3**|**Properties**|**Solid**<br>**Grouted**|**Partly Grouted,**<br>**Cells Empty**|**Partly Grouted,**<br>**Cells Insulated**|**Unreinforced,**<br>**Cells Empty**|**Unreinforced,**<br>**Cells Insulated**|
|6 in. block|85|_U-factor_|0.57|0.46|0.34|0.40|0.20|
|6 in. block|85|_C-factor_|1.11|0.75|0.47|0.60|0.23|
|6 in. block|85|_Ru_|1.75|2.18|2.97|2.52|5.13|
|6 in. block|85|_Rc_|0.90|1.33|2.12|1.67|4.28|
|6 in. block|85|_HC_|10.9|6.7|7.0|4.2|4.6|
|6 in. block|95|_U-factor_|0.61|0.49|0.36|0.42|0.22|
|6 in. block|95|_C-factor_|1.25|0.83|0.53|0.65|0.27|
|6 in. block|95|_Ru_|1.65|2.06|2.75|2.38|4.61|
|6 in. block|95|_Rc_|0.80|1.21|1.90|1.53|3.76|
|6 in. block|95|_HC_|11.4|7.2|7.5|4.7|5.1|
|6 in. block|105|_U-factor_|0.64|0.51|0.39|0.44|0.24|
|6 in. block|105|_C-factor_|1.38|0.91|0.58|0.71|0.30|
|6 in. block|105|_Ru_|1.57|1.95|2.56|2.26|4.17|
|6 in. block|105|_Rc_|0.72|1.10|1.71|1.41|3.32|
|6 in. block|105|_HC_|11.9|7.7|7.9|5.1|5.6|
|6 in. block|115|_U-factor_|0.66|0.54|0.41|0.46|0.26|
|6 in. block|115|_C-factor_|1.52|0.98|0.64|0.76|0.34|
|6 in. block|115|_Ru_|1.51|1.87|2.41|2.16|3.79|
|6 in. block|115|_Rc_|0.66|1.02|1.56|1.31|2.94|
|6 in. block|115|_HC_|12.3|8.1|8.4|5.6|6.0|
|6 in. block|125|_U-factor_|0.70|0.56|0.45|0.49|0.30|
|6 in. block|125|_C-factor_|1.70|1.08|0.73|0.84|0.40|
|6 in. block|125|_Ru_|1.44|1.78|2.23|2.04|3.38|
|6 in. block|125|_Rc_|0.59|0.93|1.38|1.19|2.53|
|6 in. block|125|_HC_|12.8|8.6|8.8|6.0|6.5|
|6 in. block|135|_U-factor_|0.73|0.60|0.49|0.53|0.35|
|6 in. block|135|_C-factor_|1.94|1.23|0.85|0.95|0.49|
|6 in. block|135|_Ru_|1.36|1.67|2.02|1.90|2.89|
|6 in. block|135|_Rc_|0.51|0.82|1.17|1.05|2.04|
|6 in. block|135|_HC_|13.2|9.0|9.3|6.5|6.9|
|8 in. block|85|_U-factor_|0.49|0.41|0.28|0.37|0.15|
|8 in. block|85|_C-factor_|0.85|0.63|0.37|0.53|0.17|
|8 in. block|85|_Ru_|2.03|2.43|3.55|2.72|6.62|
|8 in. block|85|_Rc_|1.18|1.58|2.70|1.87|5.77|
|8 in. block|85|_HC_|15.0|9.0|9.4|5.4|6.0|
|8 in. block|95|_U-factor_|0.53|0.44|0.31|0.39|0.17|
|8 in. block|95|_C-factor_|0.95|0.70|0.41|0.58|0.20|
|8 in. block|95|_Ru_|1.90|2.29|3.27|2.57|5.92|
|8 in. block|95|_Rc_|1.05|1.44|2.42|1.72|5.07|
|8 in. block|95|_HC_|15.5|9.6|10.0|6.0|6.6|


244 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
