---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 254
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 254

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=254]]

## Extracted Content

provides a thermal bypass to the insulation. The _U-factors_ include R-0.92 for interior air film, heat flow
down; R-1.23 for carpet and pad; R-0.25 for 4 in. concrete; R-0 for metal deck; and R-0.46 for semiexterior
air film. The performance of the insulation/framing layer is calculated using the values in Table A9.2-1.

**A5.3.2 Rated R-Value of Insulation for Steel-Joist Floors**

**A5.3.2.1** The first _rated R-value of insulation_ is for uncompressed insulation installed in the cavity
between _steel joists_ or for spray-on insulation.

**A5.3.2.2** It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by framing.
All _continuous insulation_ shall be installed either on the interior above the _floor_ structure or below a framing
cavity completely filled with insulation.

**A5.3.3 U-Factors for Steel-Joist Floors**

**A5.3.3.1** The _U-factors_ for _steel-joist floors_ shall be taken from Table A5.3.3.1.
**A5.3.3.2** It is acceptable to use these _U-factors_ for any _steel-joist floor_ .

**A5.4 Wood-Framed and Other Floors**

**A5.4.1 General.** For the purpose of Section A1.2, the base assembly is a _floor_ attached directly to the top
of the wood joist with insulation located directly below the _floor_ and ventilated air space below the insulation. The heat flow path through the joist is calculated to be the same depth as the insulation. The _U-factors_
include R-0.92 for interior air film, heat flow down; R-1.23 for carpet and pad; R-0.94 for 0.75 in. wood subfloor; and R-0.46 for semiexterior air film. The weighting factors are 91% insulated cavity and 9% framing.

**A5.4.2 Rated R-Value of Insulation for Wood-Framed and Other Floors.** The first _rated R-value of_
_insulation_ is for uncompressed insulation installed in the cavity between wood joists.

**A5.4.2.1** It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by framing.
All _continuous insulation_ shall be installed either on the interior above the _floor_ structure or below a framing
cavity completely filled with insulation.

**A5.4.3 U-Factors for Wood-Framed Floors**

**A5.4.3.1** The _U-factors_ for wood-framed _floors_ shall be taken from Table A5.4.3.1.
**A5.4.3.2** It is not acceptable to use these _U-factors_ if the framing is not wood.


**A6. SLAB-ON-GRADE FLOORS**


**A6.1 General.** For the purpose of Section A1.2, the base assembly is a _slab-on-grade floor_ of 6 in. concrete
poured directly on to the earth, the bottom of the slab is at _grade_ line, and soil conductivity is 0.75 Btu/h·ft·°F.
In contrast to the _U-factor_ for _floors_, the _F-factor_ for _slab-on-grade floors_ is expressed per linear foot of
_building_ perimeter. _F-factors_ are provided for unheated slabs and for heated slabs. _Unheated slab-on-grade_
_floors_ do not have heating elements, and _heated slab-on-grade floors_ do have heating elements within or
beneath the slab. _F-factors_ are provided for five insulation configurations:


a. Horizontal Insulation: _Continuous insulation_ is applied directly to the underside of the slab and extends

inward horizontally from the perimeter for the distance specified, or _continuous insulation_ is applied
downward from the top of the slab and then extends horizontally to the interior or the exterior from the
perimeter for the distance specified.
b. Vertical Insulation: _Continuous insulation_ is applied directly to the slab exterior, extending downward

from the top of the slab for the distance specified.
c. Fully Insulated Slab: _Continuous insulation_ extends downward from the top of the slab and along the

entire perimeter and completely covers the entire area under the slab.
d. Under-Slab Insulation only: Insulation installed under the entire slab. The slab edge remains uninsulated.
e. Uninsulated: Slabs without insulation under the slab and at the slab edge.


**A6.2 Rated R-Value of Insulation for Slab-on-Grade Floors**

**A6.2.1** The _rated R-value of insulation_ shall be installed around the perimeter of the _slab-on-grade floor_
to the distance specified.

**Exception to A6.2.1:** For a monolithic _slab-on-grade floor_, the insulation shall extend from the top of the

slab-on- _grade_ to the bottom of the footing.


**A6.2.2** Insulation installed inside the foundation _wall_ shall extend downward from the top of the slab a
minimum of the distance specified or to the top of the footing, whichever is less.

**A6.2.3** Insulation installed outside the foundation _wall_ shall extend from the top of the slab or downward
to at least the bottom of the slab and then horizontally to a minimum of the distance specified. In all cli

252 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
