---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 258
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 258

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=258]]

## Extracted Content

**Table A5.3.3.1 Assembly U-Factors for Steel-Joist Floors**














|Framing<br>Type and<br>Spacing<br>Width<br>(Actual<br>Depth)|Cavity<br>Insulation<br>R-Value:<br>Rated<br>(Effective<br>Installed [See<br>Table A9.2-1])|Overall<br>U-Factor<br>for Entire<br>Base<br>Floor<br>Assembly|Overall U-Factor for Assembly of Base Floor Plus Continuous Insulation (Uninterrupted by Framing)|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Framing**<br>**Type and**<br>**Spacing**<br>**Width**<br>**(Actual**<br>**Depth)**|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [See**<br>**Table A9.2-1])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base**<br>**Floor**<br>**Assembly**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|
|**Framing**<br>**Type and**<br>**Spacing**<br>**Width**<br>**(Actual**<br>**Depth)**|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [See**<br>**Table A9.2-1])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base**<br>**Floor**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **|**R-7.00 **|**R-8.00 **|**R-9.00**|**R-**<br>**10.00**|**R-**<br>**11.00**|**R-**<br>**12.00**|**R-**<br>**13.00**|**R-**<br>**14.00**|**R-**<br>**15.00**|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|**R-40.00**|



**Steel-Joist Floor with Rigid Foam**


None (0.0) 0.350 0.259 0.206 0.171 0.146 0.127 0.113 0.101 0.092 0.084 0.078 0.072 0.067 0.063 0.059 0.056 0.044 0.036 0.030 0.026 0.023


**Steel-Joist Floor with Spray-on Insulation**

|1 in.|R-4 (3.88)|0.148|0.129|0.114|0.103|0.093|0.085|0.078|0.073|0.068|0.064|0.060|0.056|0.053|0.051|0.048|0.046|0.037|0.032|0.027|0.024|0.021|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|2 in.|R-8 (7.52)|0.096|0.088|0.081|0.075|0.070|0.065|0.061|0.058|0.054|0.052|0.049|0.047|0.045|0.043|0.041|0.039|0.033|0.028|0.025|0.022|0.020|
|3 in.|R-12 (10.80)|0.073|0.068|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.030|0.026|0.023|0.021|0.019|
|4 in.|R-16 (13.92)|0.060|0.056|0.053|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.034|0.032|0.031|0.027|0.024|0.021|0.019|0.018|
|5 in.|R-20 (17.00)|0.050|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.033|0.032|0.031|0.030|0.030|0.029|0.025|0.022|0.020|0.018|0.017|
|6 in.|R-24 (19.68)|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.024|0.021|0.019|0.017|0.016|



**Steel-Joist Floor with Batt Insulation**


|Col1|None (0.0)|0.350|0.259|0.206|0.171|0.146|0.127|0.113|0.101|0.092|0.084|0.078|0.072|0.067|0.063|0.059|0.056|0.044|0.036|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||R-11 (10.01)|0.078|0.072|0.067|0.063|0.059|0.056|0.053|0.050|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.030|0.026|0.023|0.021|0.019|
||R-13 (11.70)|0.069|0.064|0.060|0.057|0.054|0.051|0.049|0.046|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.034|0.029|0.025|0.022|0.020|0.018|
||R-15 (13.20)|0.062|0.059|0.055|0.052|0.050|0.047|0.045|0.043|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.028|0.024|0.022|0.020|0.018|
||R-19 (16.34)|0.052|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.037|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.026|0.023|0.020|0.018|0.017|
||R-21 (17.64)|0.049|0.047|0.044|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.025|0.022|0.020|0.018|0.017|
||R-25 (20.25)|0.043|0.041|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.028|0.027|0.026|0.023|0.021|0.019|0.017|0.016|
||R-30C (23.70)|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.026|0.025|0.025|0.024|0.021|0.019|0.018|0.016|0.015|
||R-30 (23.70)|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.026|0.025|0.025|0.024|0.021|0.019|0.018|0.016|0.015|
||R-38C (28.12)|0.032|0.031|0.030|0.029|0.029|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.020|0.018|0.016|0.015|0.014|
||R-38 (28.12)|0.032|0.031|0.030|0.029|0.029|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.020|0.018|0.016|0.015|0.014|
