---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 259
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 259

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=259]]

## Extracted Content

**Table A5.4.3.1 Assembly U-Factors for Wood-Joist Floors**


**Framin**





**g Type**

**and**
**Spacing**

**Width**
**(Actual**

**Depth)**







|Cavity<br>Insulation<br>R-Value:<br>Rated<br>(Effective<br>Installed)|Overall<br>U-Factor<br>for Entire<br>Base Floor<br>Assembly|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Cavity**<br>**Insulation**<br>** R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed)**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Floor**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **|**R-7.00 **|**R-8.00 **|**R-9.00 **|**R-10.00 **|**R-11.00 **|**R-12.00 **|**R-13.00 **|**R-14.00 **|**R-15.00 **|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|


Wood-Joist




|5.5 in.|None (0.0)|0.282|0.220|0.180|0.153|0.132|0.117|0.105|0.095|0.087|0.080|0.074|0.069|0.064|0.060|0.057|0.054|0.042|0.035|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||R-11 (11.0)|0.074|0.069|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.030|0.026|0.023|0.020|0.019|
||R-13 (13.0)|0.066|0.062|0.058|0.055|0.052|0.049|0.047|0.045|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.028|0.025|0.022|0.020|0.018|
||R-15 (15.0)|0.060|0.057|0.053|0.050|0.048|0.046|0.044|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.027|0.024|0.021|0.019|0.017|
||R-19 (18.0)|0.051|0.048|0.046|0.044|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.025|0.022|0.020|0.018|0.017|
||R-21 (21.0)|0.046|0.043|0.042|0.040|0.038|0.037|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.023|0.021|0.019|0.017|0.016|
|7.25 in.|R-25 (25.0)|0.039|0.037|0.036|0.035|0.033|0.032|0.031|0.030|0.029|0.028|0.028|0.027|0.026|0.025|0.025|0.024|0.022|0.019|0.018|0.016|0.015|
||R-30C (30.0)|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.020|0.018|0.016|0.015|0.014|
|9.25 in.|R-30 (30.0)|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.020|0.018|0.016|0.015|0.014|
|11.25 in.|R-38C (38.0)|0.027|0.026|0.025|0.025|0.024|0.024|0.023|0.022|0.022|0.021|0.021|0.020|0.020|0.020|0.019|0.019|0.017|0.016|0.015|0.014|0.013|
|13.25 in.|R-38 (38.0)|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.021|0.021|0.020|0.020|0.019|0.019|0.019|0.017|0.016|0.015|0.014|0.013|
