---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 261
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 261

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=261]]

## Extracted Content

**A7. OPAQUE DOORS**

All _opaque_ _doors_ with _U-factors_ determined, certified, and _labeled_ in accordance with NFRC 100 or ANSI/
DASMA 105 shall be assigned those _U-factors_ .

**A7.1 Unlabeled Opaque Doors.** Unlabeled _opaque_ _doors_ shall be assigned the following _U-factors_ :


a. Uninsulated single-layer metal _swinging doors_ or _nonswinging doors_, including single-layer uninsulated

_access hatches_ and uninsulated smoke vents: U-1.45.
b. Insulated double-layer _metal coiling doors_ : U-1.00.
c. Uninsulated double-layer metal _swinging doors_ or _nonswinging doors_, including double-layer uninsu
lated _access hatches_ and uninsulated smoke vents: U-0.70.
d. Insulated metal _swinging doors_, including fire-rated _doors_, insulated _access hatches_, insulated smoke

vents, and other insulated metal _nonswinging doors_ : U-0.50.
e. Wood _doors_, minimum nominal thickness of 1.75 in., including panel _doors_ with minimum panel thick
ness of 1.125 in., solid core flush _doors_, and hollow core flush _doors_ : U-0.50.
f. Any other wood _door_ : U-0.60.


**A8. FENESTRATION**

All _fenestration_ with _U-factors_, _SHGC_, or _visible transmittance_ determined, certified, and _labeled_ in
accordance with NFRC 100, 200, and 300, respectively, shall be assigned those values.

**A8.1 Unlabeled Skylights.** Unlabeled _skylights_ shall be assigned the _U-factors_ in Table A8.1-1 and are
allowed to use the _SHGCs_ and _VTs_ in Table A8.1-2. The metal with thermal break frame category shall not
be used unless all frame members have a thermal break equal to or greater than 0.25 in.

**A8.2 Unlabeled Vertical Fenestration.** Unlabeled _vertical fenestration_, both _operable_ and _fixed_, shall be
assigned the _U-factors_, _SHGCs_, and _VTs_ in Table A8.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 259
