---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 266
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 266

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=266]]

## Extracted Content

**A9. DETERMINATION OF ALTERNATE ASSEMBLY U-FACTORS, C-FACTORS,** 
**F-FACTORS, OR HEAT CAPACITIES**

**A9.1 General.** Alternative assembly _U-factors, C-factors, F-factors_ or _heat capacities_ for _opaque_ assemblies shall be determined in accordance with Section A9. The procedures required for each _class of construc-_
_tion_ are specified in Section A9.2. Testing shall be performed in accordance with Section A9.3. Calculations
shall be performed in accordance with Section A9.4.

**A9.2 Required Procedures.** Two- or three-dimensional finite difference and finite volume computer models shall be an acceptable alternative method to calculating the thermal performance values for all assemblies and constructions listed below. The following procedures shall also be permitted to determine all
alternative _U-factors_, _F-factors_, and _C-factors_ :


a. Roofs

1. _Roofs with insulation entirely above deck_ : Testing or series calculation method.
2. _Metal building roofs_ : Testing, or for single-layer and double-layer systems, calculation method in Section A9.4.6.
3. Attic _roofs_, wood joists: Testing or parallel path calculation method.
4. Attic _roofs_, _steel joists_ : Testing or parallel path calculation method using the insulation/framing layer
adjustment factors in Table A9.2-1 or modified zone calculation method.
5. Attic _roofs_, concrete joists: Testing or parallel path calculation method if concrete is solid and uniform,
or isothermal planes calculation method if concrete has hollow sections.
6. Other attic _roofs_ and other _roofs_ : Testing or two-dimensional calculation method.
b. Above-Grade Walls

1. _Mass walls_ : Testing or isothermal planes calculation method or two-dimensional calculation method.
The parallel path calculation method is not acceptable.
2. _Metal building walls_ : Testing, or for single-layer compressed, single-layer in cavity, double-layer sys
i. Where the _steel-framed wall_ contains no cavity insulation and uses _continuous insulation_ to satisfy the _U-factor_ maximum, the _steel-framed wall_ member spacing is permitted to be installed at
any on-center spacing.
ii. Where the _steel-framed wall_ contains framing at 24 in. on center with a 23% framing factor or

iii. Where the _steel-framed wall_ contains less than 23% framing factors, AISI S250 shall be used
without any modifications.
iv. Where the _steel-framed wall_ contains other than standard C-shape framing members, the AISI
S250 calculation option for other than standard C-shape framing is permitted to be used.
4. Wood-framed _walls_ : Testing or parallel path calculation method.
5. Other _walls_ : Testing or two-dimensional calculation method.
c. Below-Grade Walls

1. _Mass walls_ : Testing or isothermal planes calculation method or two-dimensional calculation method.
The parallel path calculation method is not acceptable.
2. Other _walls_ : Testing or two-dimensional calculation method.
d. Floors

1. _Mass floors_ : Testing or parallel path calculation method if concrete is solid and uniform or isothermal
planes calculation method if concrete has hollow sections.
2. _Steel-joist_ _floors_ : Testing or modified zone calculation method.
3. _Wood-joist_ _floors_ : Testing or parallel path calculation method or isothermal planes calculation method.
4. Other _floors_ : Testing or two-dimensional calculation method.
_e._ _Slab-on-Grade Floors_

1. No testing or calculations allowed.

**A9.3 Testing Procedures**

**A9.3.1 Building Material Thermal Properties.** If _building material_ _R-values_ or thermal conductivities
are determined by testing, one of the following test procedures shall be used:


264 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
