---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 267
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 267

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=267]]

## Extracted Content

a. ASTM C177
b. ASTM C518
c. ASTM C1363


For concrete, the oven-dried conductivity shall be multiplied by 1.2 to reflect the moisture content as
typically installed.

**A9.3.2 Assembly U-Factors.** If assembly _U-factors_ are determined by testing, ASTM C1363 test procedures shall be used.

Product samples tested shall be production-line material or representative of material as purchased by the
consumer or contractor. If the assembly is too large to be tested at one time in its entirety then either a representative portion shall be tested or different portions shall be tested separately and a weighted average determined. To be representative, the portion tested shall include edges of panels, joints with other panels, typical
framing percentages, and _thermal bridges_ .

**A9.4 Calculation Procedures and Assumptions.** The following procedures and assumptions shall be used
for all calculations. _R-values_ for air films, air spaces, insulation, and _building materials_ shall be taken from
Sections A9.4.1 through A9.4.4, respectively. In addition, applicable assumptions listed in Sections A2 through
A8, including framing factors, shall be used.

**A9.4.1 Air Films.** Prescribed _R-values_ for air films shall be as follows:


**R-Value** **Condition**
0.17 All exterior surfaces
0.46 All semiexterior surfaces
0.61 Interior horizontal surfaces, heat flow up
0.92 Interior horizontal surfaces, heat flow down
0.68 Interior vertical surfaces


**A9.4.1.1** Exterior surfaces are areas exposed to the wind.
**A9.4.1.2** Semiexterior surfaces are protected surfaces that face attics, crawlspaces, and parking garages
with natural or mechanical _ventilation_ .

**A9.4.1.3** Interior surfaces are surfaces within _enclosed spaces_ .
**A9.4.2 Air Spaces.** The _R-value_ for air spaces shall be taken from Table A9.4.2-1 based on the effective
_emittance_ of the surfaces facing the air space from Table A9.4.2-2, provided the following criteria are satisfied:


a. The air space shall be an enclosed and unventilated cavity designed to minimize airflow into and out of

the enclosed air space. Airflow shall be deemed minimized when the enclosed air space is located on the
interior of the _continuous air barrier_ and bounded on all sides by _building_ components.
b. Reflective insulation as defined in ASTM C1224, where used, shall be fitted closely around all non-heat
producing components and taped or otherwise sealed to eliminate gaps or voids through which air, dust,
or water vapor has the potential to pass.
c. Nonparallel spaces shall use the average distance to determine the thickness of the air space.
d. Air spaces less than 0.5 in. thickness shall have no _R-value_ .
e. The _R-value_ for 3.5 in. air spaces shall be used for air spaces of that thickness or greater, provided that air

space does not exceed 12 in. between the surfaces at any point.


For material emissivity properties not listed in Table A9.4.2-2, Equation A9.4-1 shall be permitted to calculate the effective emissivity for the air space.

1/ _eeff_ = 1/ _e_ 1 + 1/ _e_ 2 – 1 (A9.4-1)

where
_eeff_ = effective _emittance_ for the air space
_e_ 1 = surface 1 _emittance_
_e_ 2 = surface 2 _emittance_
**A9.4.3 Insulation R-Values.** Insulation _R-values_ shall be determined as follows:


a. For insulation that is not compressed, the _rated R-value of insulation_ shall be used.
b. For calculation purposes, the effective _R-value_ for insulation that is uniformly compressed in confined

cavities shall be taken from Table A9.4.3.
c. For calculation purposes, the effective _R-value_ for insulation installed in cavities in attic _roofs_ with _steel_

_joists_ shall be taken from Table A9.2-1.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 265
