---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 271
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 271

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=271]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-271-270-0.png]]

**Figure A9.4.6.2-2 Compression of double layers of fiberglass insulation.**


_C_
_k_ = _A_ + _B_  +

[--]  **[-]**

where
_k_ = thermal conductivity, Btu/h·ft [2] ·°F
 = density, lb/ft [3]



(A9.4-12)



_A_ = 0.014917
_B_ = 0.0004377
_C_ = 0.0056897
**Step 2:** Assume the double-layer fiberglass batt forms a parabolic profile defined by Equation A9.4-13:



  _X_ 

_Y_ = _Yo_ +  _Ym_ - _Yo_  _[X]_ [---] _L_  2 - [---] _L_ 



(A9.4-13)



The presence of two layers of fiberglass adds complexity because each layer has distinct reference properties (see Table A9.4.6.1). As the double layers are compressed, the thickness of each layer needs to be
determined by considering that each layer achieves the same compressive force. Instead of having a closedform analytical solution that predicts the _U-factor_ for the cavity, the double-layer system requires that the
parabolic profile be numerically integrated. The compression of the double-layer system is presented in Figure A9.4.6.2-2.

The thickness of the second layer ( _Y_ 2) is described by Equation A9.4-14:



 _Y_ -----2 
 _Yc_ 







---------------------------------------------------- **-** - 1
  _o_ 21 -  _o_ 22  _Yc_  12 



 _o_ 2
1



2 -  _o_ 2

1 2



 _Y_ -----2  -  _o_ 2 _W_ 2
 _Yc_    _o_ 21 -  _o_ 22



2 -  _o_ 2

1 2



(A9.4-14)


(A9.4-15a)


(A9.4-15b)



where
_Yc_ = compressed thickness of the double layers, ft
 _o_ 1 = reference density of first layer, lb/ft [3]



 _o_ 2 = reference density of second layer, lb/ft [3]



_W_ 1 = reference weight of first layer, lb/ft [2]



_W_ 2 = reference weight of second layer, lb/ft [2]



The solutions to Equation A9.4-14 are Equations A9.4-15a and A9.4-15b:



where
_a_ = 1


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 269
