---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 274
extraction_method: text
page_classification: mixed
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 274

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=274]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-274-273-0.png]]

**Figure A9.4.6.3 Geometry of single cavity layer or double-layer wall.**


The integral represents the combined _R-value_ of the air space and insulation over the region 0 < _x_ < _Xa_ .
Because the thermal conductivity of air is independent of the thickness, Equation A9.4-25 can be simplified
using the air space mean thickness ( _Ya_ ) to produce Equation A9.4-26:



 ------------- _m_ **-**  dx
 _K_ 



_R_


#### = ---- Ya - + -----1  xa


#### ---- KYa - a + ----- X 1 a  x 0 a  Y ------------- mK – y


_xa_  _Y_ ------------- _m_ - _y_ **-**  dx + --------------- _Ym_

0  _K_  _K_  _Ym_ 



(A9.4-26)



However, if the air space is characterized by convection instead of conduction then the term _Ya_ / _ka_ can be
replaced by the _R-value_ for convection (R-0.92 h·ft [2] ·°F/Btu for _walls_ ). Adding the inside and outside layers
is expressed in Equation A9.4-27:



_RBP_ = _R_ 1 _BP_ + _R_ 2 _BP_



(A9.4-27)



Add the air film resistances at the exterior ( _RAT_ ) and interior ( _RAB_ ), which are defined as Equation A9.4-28:



_RAB_



1
= -------_hAB_



where _hAB_ is the air film heat transfer coefficient at the exterior in Btu/h·ft [2] ·°F.



(A9.4-28)


(A9.4-29)



_RAT_



1
= ------ **-**
_hAT_



where _hAT_ is the air film heat transfer coefficient at the interior in Btu/h·ft [2] ·°F.

The sum of the _R-values_ for the insulation and air films beyond the girt are expressed in Equation A9.4-30.



_RBP_ + _air_ = _RBP_ + _RAB_ + _RAT_



(A9.4-30)



272 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
