---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 285
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 285

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=285]]

## Extracted Content

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX C**
**METHODOLOGY FOR BUILDING ENVELOPE TRADE-OFF OPTION IN SECTION 5.6**


**C1. MINIMUM INFORMATION**

The following minimum information shall be specified for the _proposed design_ .

**C1.1 At the Building Level.** The _floor_ area, broken down by _space conditioning categories_ and _building_
area type, shall be specified. Each _building_ area type shall be chosen from Table 9.5.1.

**C1.2 At the Exterior and Semiexterior Surface Level.** The _building envelope_ assembly type, gross area,
_orientation_, tilt, and associated _space conditioning category_ and _building_ area type shall be specified. The
surface shall be designated as exterior or semiexterior. A semiexterior surface separating a _conditioned_
_space_ from a _semiheated space_ shall be specified with two associated _space conditioning categories_ . A
semiexterior surface separating a _conditioned space_ from an _unconditioned space_ shall be specified with an
associated _space conditioning category_ and with an adjacency to an _unconditioned space_ . Exterior surfaces
with the same _building envelope_ assembly type and associated _space conditioning category_ and _building_
area type whose _orientations_ differ by no more than 22.5 degrees and whose tilts differ by no more than 22.5
degrees are allowed to be described as a single surface.

**C1.2.1 For Roofs.** The _class of construction_, _opaque_ area, _U-factor_, _HC_, and insulation position shall be
specified. Where three-year-aged test data for the solar reflectance and three-year-aged thermal _emittance_ of
the exterior _roof_ surface are available, the three-year-aged solar reflectance and three-year-aged thermal
_emittance_ shall be specified.

**C1.2.2 For Above-Grade Walls.** The _class of construction_, _opaque_ area, _U-factor_, _HC_, and insulation
position shall be specified.

**C1.2.3 For Below-Grade Walls.** The _opaque_ area, average depth to the bottom of the _wall_, _C-factor_, _HC_,
and insulation position shall be specified.

**C1.2.4 For Floors.** The _class of construction_, _opaque_ area, _U-factor_, _HC_, and insulation position shall be
specified.

**C1.2.5 For Slab-on-Grade Floors.** The _class of construction_, perimeter length, _F-factor_, and _HC_ shall be
specified.

**C1.2.6 For Uninsulated Assemblies.** All uninsulated assemblies (e.g., projecting balconies, perimeter
edges of intermediate _floor_ slabs, concrete _floor_ beams over parking garages, _roof_ parapet) shall be separately modeled.

**C1.2.7 For Thermal Bridges Identified in Section 5.5.5.** _Thermal bridge_ inputs and specifications shall
be individually identified for the _thermal bridges_ indicated in Section 5.5.5 according to one of the following:


a. Where the _thermal bridge_ complies with one of the requirements of Sections 5.5.5.1 through 5.5.5.5, no

additional inputs shall be required.
b. Where the _thermal bridge_ does not comply with one or more of the requirements of Sections 5.5.5.1

through 5.5.5.5, the _linear thermal bridge_ type or _point thermal bridge_ type, length or count, the assembly interrupted by this _thermal bridge_, and the _psi-factor_ or _chi-factor_ shall be specified. The input shall
be a user-defined value or one of the unmitigated values from Table A10.1.
c. Where Section 5.5.5 and Sections 5.5.5.1 through 5.5.5.5, including exceptions, are not applicable to the

_thermal bridge,_ no additional inputs shall be required.


**C1.3 For Opaque Doors.** The _class of construction_, area, and _U-factor_ shall be specified. Each _opaque_ _door_
shall be associated with a surface as described in Section C1.2 and shall have the _orientation_ of that surface.

**C1.4 For Fenestration.** The _class of construction_, area, assembly _U-factor_, assembly _SHGC_, _VT_, and _PF_
shall be specified for _fenestration_ . Each _fenestration_ element shall be associated with a surface as defined in
Section C1.2 and shall have the _orientation_ of that surface.

**C1.5 For Continuous Air Barriers.** The method of compliance used for _continuous air barriers_, either
whole- _building_ pressurization testing or verification, shall be specified.


**C2. OUTPUT REQUIREMENTS**

Output reports shall contain the following information.

**C2.1** Name and contact information of the entity executing the simulation, and date of report.

**C2.2** Location of the _building_, including street address and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 283
