---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 286
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 286

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=286]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-286-285-0.png]]

**Figure C1.4 Skylight well dimensions.**


**C2.3** Location corresponding to the weather data used to perform the simulation.

**C2.4** _Simulation program_ used to perform the simulation.

**C2.5** Tables summarizing the minimum information described in Section C1.

**C2.6** All differences between the _proposed envelope performance factor_ and the _base envelope perfor-_
_mance factor_ .

**C2.7** Peak heating and cooling loads for _building classes of constructions_ .

**C2.8** The version of the software and the link to the website that contains the ASHRAE Standard 140
results for the version used in accordance with Section C3.1.4.

**C2.9** For _thermal bridges_,


a. confirmation that the _proposed design_ complies with the each of the requirements of Sections 5.5.5.1

through 5.5.5.5 including exceptions or
b. where the _proposed design_ does not comply with each of the individual requirements of Sections 5.5.5.1

through 5.5.5.5, list the _thermal bridges_, the proposed _psi-factors_, proposed _chi-factors_, and source
information.


**C3. SIMULATION GENERAL REQUIREMENTS**

**C3.1 Simulation Program.** The _simulation program_ shall be a computer-based software program for the
analysis of _energy_ consumption in _buildings_ . The _simulation program_ shall include calculation methodologies for the _building_ components being modeled.

_**Informative Note:**_ Examples of _simulation programs_ include, but are not limited to, EnergyPlus and
DOE-2.

**C3.1.1** The _simulation program_ shall be approved by the _adopting authority_ and shall, at minimum, have
the ability to explicitly model all of the following:


a. The _base envelope performance factor_, using only the input for the _proposed envelope performance fac-_

_tor_ . The calculation procedure shall not allow the user to directly modify the _building_ component characteristics of the base design.
b. 8760 hours per year.
c. Hourly variations in occupancy, lighting power, miscellaneous _equipment_ power, _thermostat_ _set points_,

and _HVAC system_ operation, defined separately for each day of the week and holidays.
d. Thermal mass effects.
e. The number of thermal zones in the _proposed design_ or nine thermal zones, whichever is greater.
f. _Air economizers_ with integrated control.
g. _Continuous daylight dimming_ controls and _photosensors_ .


**C3.1.2** The _simulation program_ shall have the ability to determine the _proposed envelope performance_
_factor_ and _base envelope performance factor_ by calculating annual _energy_ costs.

_**Informative Note:**_ Neither the _proposed envelope performance factor_ nor the _base envelope perfor-_
_mance factor_ are predictions of actual _energy_ consumption or costs for the _proposed design_ after _construc-_
_tion_ . Actual experience will differ from these calculations due to variations such as occupancy, _building_


284 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
