---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 291
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 291

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=291]]

## Extracted Content

modeled with a solar reflectance and thermal _emittance_ as required in Section 5.5.3.2.2 and Section
5.5.3.2.2(a). All other _above-grade walls_, including those exempt from the requirements in Section
5.5.3.2.2, shall be modeled the same as the _proposed design_ .
d. _Fenestration_ shall be assumed to be flush with the _wall_ or _roof_ . _Fenestration_ _U-factor_ and _SHGC_ shall

be the maximum allowed for the appropriate _class of construction_, _space conditioning category_, and climate zone in accordance with Section 5.5.4. Where there is no _SHGC_ requirement, the _SHGC_ shall be
equal to 0.40 for all _vertical fenestration_ and 0.55 for _skylights_ . The _VT_ for _fenestration_ in the base envelope design shall be equal to 1.10 times the _SHGC_ . The _fenestration area_ for new _buildings_ or _additions_
shall be modeled the same as the proposed _building_ unless the following apply:
1. Where the _fenestration area_ exceeds the maximum allowed by Section 5.5.4.2, the area shall be
reduced proportionally along each exposure until the limit set in Section 5.5.4.2 is met.
2. Where the _fenestration area_ facing west or east of the _proposed design_ exceeds the area limit set in
Section 5.5.4.5, the _baseline building performance_ shall be generated by simulating the _building_ with
its actual _orientation_ and again after rotating the entire _building_ 90, 180, and 270 degrees and averaging the results of the four simulations.
3. Where the Normative Appendix C calculation is being used to determine _energy_ credits in accordance with Section 11.5.2.1, for _building_ use types included in Table G3.1.1-1 where the proposed
_fenestration area_ is less than the value in Table G3.1.1-1, _vertical fenestration_ areas shall equal that
in Table G3.1.1-1 based on the area of gross _above-grade walls_ that separate _conditioned spaces_ and
_semiheated spaces_ from the exterior. Follow additional _fenestration_ modeling requirements for _base-_
_line building performance_ in Table G3.1.
e. Manually operated interior shades shall be modeled on all _vertical fenestration_ as described in Section

C3.5.5.1. Permanent shading devices, such as fins and overhangs, shall not be modeled.
f. _Daylight areas_ and _photosensor_ locations shall be modeled as described in Section C3.5.3 after reducing
the _fenestration area_ as described in Section C3.6(d).
g. The _air leakage_ rate of the _building envelope_ ( _I75Pa_ ) at a fixed _building_ pressure differential of 75 Pa

(0.30 in. of water) shall be 0.35 cfm/ft [2] and shall be converted to units for the _energy_ model using the
same method as the _proposed envelope performance factor_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 289
