---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 297
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 297

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=297]]

## Extracted Content

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX F**
**U.S. DEPARTMENT OF ENERGY MINIMUM ENERGY EFFICIENCY REQUIREMENTS,** 
**TEST PROCEDURES, AND DEFINITIONS**


In the United States, the U.S. Department of Energy (U.S. DOE) establishes _efficiency_ standards for products that it defines as “residential covered products.” Since these products are used in _buildings_ covered by
this standard, U.S. DOE _efficiency_ requirements are shown here for convenience. All U.S. DOE _efficiency_
requirements for _residential_ products are found in the U.S. _Code of Federal Regulations_, 10 CFR 430.32.

DOE also establishes definitions and test procedures for covered products. These are found in 10 CFR
430.2 and 10 CFR 430.23, respectively.


**F1. U.S. DOE MINIMUM ENERGY EFFICIENCY REQUIREMENTS FOR** 
**SINGLE-PHASE AIR CONDITIONERS AND HEAT PUMPS**


These standards became effective on January 1, 2015. In the United States, some of the standards are
regional in nature. The U.S. has been divided into 3 regions: (a) the north, comprising states with a population weighted heating _degree days_ (HDD) equal to or greater than 5000; (b) the southeast, comprising states
with a population weighted HDD less than 5000; and (c) the southwest, comprising Arizona, California,
Nevada, and New Mexico. The regions are shown in Figure F-1.

The U.S. federal minimum _energy_ _efficiency_ standards for single-phase air conditioners and heat pumps
are shown in Table F-1. The standards apply to _residential_ single-phase air conditioners and heat pumps that
are rated at less than 65,000 Btu/h of cooling capacity.


**F2. U.S. DOE MINIMUM ENERGY EFFICIENCY REQUIREMENTS** 
**FOR WATER HEATERS AND POOL HEATERS**


These standards for Uniform Energy Factor became effective on December 29, 2017, and apply to products
manufactured on or after that date and the thermal _efficiency_ requirements for gas fired _pool_ heaters manufactured on or after April 16, 2013 (Table F-2).


**F3. U.S. DOE TEST PROCEDURE AND DEFINITIONS FOR CEILING FANS**


U.S. DOE definitions for _ceiling fans_ are found in 10 CFR 430.2 and 10 CFR Part 430, Subpart B, Appendix U. On or after January 23, 2017, _manufacturers_ of _ceiling fans_ must make any representations with
respect to _energy_ use or _efficiency_ in accordance with the test procedure in 10 CFR Part 430, Subpart B,
Appendix U. DOE also specifies, in 10 CFR 430.32, design requirements for _ceiling fans_, and for _ceiling_
_fans_ manufactured on or after January 21, 2020, minimum _efficiency_ requirements.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 295
