---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 298
extraction_method: text
page_classification: mixed
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 298

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=298]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-298-297-0.png]]

**Figure F-1 Map of the regions for the analysis of central air conditioners and heat pumps.** 
(Source: _Federal Register_ 76 FR 37431, June 7, 2018)


**Table F-1 Minimum Efficiency Requirements for Single-Phase Central Air Conditioners and Heat Pumps** 
**for Applications in the U.S.**





































|Split-system<br>air conditioners for U.S.<br>applications|<45,000 Btu/h<br>single phase|SEER = 13.0<br>P  30 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 13.4<br>P  30 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>P  30 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>P  30 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>EER = 12.2<br>P  30 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>EER2 = 11.7/9.8 d<br>P  30 W<br>W,OFF<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|---|---|---|---|---|---|
|Split-system<br>air conditioners|45,000 Btu/h and<br><65,000 Btu/h<br>_single phase_|_SEER_ = 13.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.8<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_EER_ = 11.7d<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.8<br>_EER2_ = 11.2/9.8e<br>_PW,OFF_  30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|


296 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
