---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 299
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 299

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=299]]

## Extracted Content

**Table F-1 Minimum Efficiency Requirements for Single-Phase Central Air Conditioners and Heat Pumps** 
**for Applications in the U.S.**























|Split-system<br>heat pumps|<65,000 Btu/h<br>single phase|SEER = 14.0<br>HSPF = 8.2<br>P  33 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>HSPF2 = 7.5<br>P  33 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>HSPF = 8.2<br>P  33 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>HSPF2 = 7.5<br>P  33 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>HSPF = 8.2<br>P  33 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>HSPF2 = 7.5<br>P  33 W<br>W,OFF<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|---|---|---|---|---|---|
|Single-package<br>air conditioners|<65,000 Btu/h<br>_single phase_|_SEER_ = 14.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br> _SEER2_ = 13.4<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_EER_ = 11.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_EER2_ = 10.6<br>_PW,OFF_ 30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Single-package<br>heat pumps|<65,000 Btu/h<br>_single phase_|_SEER_ = 14.0<br>_HSPF_ = 8.0<br>_PW,OFF_  33 W<br>before 1/1/2023<br> _SEER2_ = 13.4<br>_HSPF2_ = 6.7<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 14.0<br>_HSPF_ = 8.0<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_HSPF2_ = 6.7<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 14.0<br>_HSPF_ = 8.0<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_HSPF2_ = 6.7<br>_PW,OFF_  33 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Small-duct<br>high-velocity_systems_|<65,000 Btu/h<br>_single phase_|_SEER_ = 12.0<br>_HSPF_ = 7.2<br>_PW,OFF_  30 W<br>before 1/1/2023<br> _SEER2_ = 12.0<br>_HSPF2_ = 6.1<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.2<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 12.0<br>_HSPF2_ = 6.1<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.2<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 12.0<br>_HSPF2_ = 6.1<br>_PW,OFF_  30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space-constrained<br>products—<br>air conditioners a|<65,000 Btu/h<br>_single phase_|_SEER_ = 12.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br> _SEER2_ = 11.7<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 11.7<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 11.7<br>_PW,OFF_  30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space-constrained<br>products— heat pumps a|<65,000 Btu/h<br>_single phase_|_SEER_ = 12.0<br>_HSPF_ = 7.4<br>_PW,OFF_  33 W<br>before 1/1/2023<br> _SEER2_ = 11.9<br>_HSPF2_ = 6.3<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.4<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 11.9<br>_HSPF2_ = 6.3<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.4<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 11.9<br>_HSPF2_ = 6.3<br>_PW,OFF_  33 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 297
