---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 300
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 300

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=300]]

## Extracted Content

**Table F-2 Minimum Energy Efficiency Requirements for Water Heaters and Pool Heaters**
Source: 10 CFR Part 430, Energy Conservation Program: Energy Conservation Standards for Water Heaters

















|Product Class|Rated Storage Volume and<br>input Rating (if applicable)|Draw Pattern|Uniform Energy Factor (UEF) or<br>Thermal Efficiency (E)<br>t|Test Procedure|
|---|---|---|---|---|
|Gas-fired storage water<br>heater|20 gal and55 gal|Very small|UEF = 0.3456 – (0.0020 ×_Vr_)|10 CFR 430<br>Appendix E|
|Gas-fired storage water<br>heater|20 gal and55 gal|Low|UEF = 0.5982 – (0.0019 ×_Vr_)|UEF = 0.5982 – (0.0019 ×_Vr_)|
|Gas-fired storage water<br>heater|20 gal and55 gal|Medium|UEF = 0.6483 – (0.0017 ×_Vr_)|UEF = 0.6483 – (0.0017 ×_Vr_)|
|Gas-fired storage water<br>heater|20 gal and55 gal|High|UEF = 0.6920 – (0.0013 ×_Vr_)|UEF = 0.6920 – (0.0013 ×_Vr_)|
|Gas-fired storage water<br>heater|>55 gal and100 gal|Very small|UEF = 0.6470 – (0.0006 ×_Vr_)|10 CFR 430<br>Appendix E|
|Gas-fired storage water<br>heater|>55 gal and100 gal|Low|UEF = 0.7689 – (0.0005 ×_Vr_)|UEF = 0.7689 – (0.0005 ×_Vr_)|
|Gas-fired storage water<br>heater|>55 gal and100 gal|Medium|UEF = 0.7897 – (0.0004 ×_Vr_)|UEF = 0.7897 – (0.0004 ×_Vr_)|
|Gas-fired storage water<br>heater|>55 gal and100 gal|High|UEF = 0.8072 – (0.0003 ×_Vr_)|UEF = 0.8072 – (0.0003 ×_Vr_)|
|Oil-fired storage water<br>heater|50 gal|Very small|UEF = 0.2509 – (0.0012 ×_Vr_)|10 CFR 430<br>Appendix E|
|Oil-fired storage water<br>heater|50 gal|Low|UEF = 0.5330 – (0.0016 ×_Vr_)|UEF = 0.5330 – (0.0016 ×_Vr_)|
|Oil-fired storage water<br>heater|50 gal|Medium|UEF = 0.6078 – (0.0016 ×_Vr_)|UEF = 0.6078 – (0.0016 ×_Vr_)|
|Oil-fired storage water<br>heater|50 gal|High|UEF = 0.6815 – (0.0014 ×_Vr_)|UEF = 0.6815 – (0.0014 ×_Vr_)|
|Electric storage water<br>heaters|20 gal and55 gal|Very small|UEF = 0.8808 – (0.0008 ×_Vr_)|10 CFR 430<br>Appendix E|
|Electric storage water<br>heaters|20 gal and55 gal|Low|UEF = 0.9254 – (0.0003 ×_Vr_)|UEF = 0.9254 – (0.0003 ×_Vr_)|
|Electric storage water<br>heaters|20 gal and55 gal|Medium|UEF = 0.9307 – (0.0002 ×_Vr_)|UEF = 0.9307 – (0.0002 ×_Vr_)|
|Electric storage water<br>heaters|20 gal and55 gal|High|UEF = 0.9349 – (0.0001 ×_Vr_)|UEF = 0.9349 – (0.0001 ×_Vr_)|
|Electric storage water<br>heaters|>55 gal and120 gal|Very small|UEF = 1.9236 – (0.0011 ×_Vr_)|10 CFR 430<br>Appendix E|
|Electric storage water<br>heaters|>55 gal and120 gal|Low|UEF = 2.0440 – (0.0011 ×_Vr_)|UEF = 2.0440 – (0.0011 ×_Vr_)|
|Electric storage water<br>heaters|>55 gal and120 gal|Medium|UEF = 2.1171 – (0.0011 ×_Vr_)|UEF = 2.1171 – (0.0011 ×_Vr_)|
|Electric storage water<br>heaters|>55 gal and120 gal|High|UEF = 2.2418 – (0.0011 ×_Vr_)|UEF = 2.2418 – (0.0011 ×_Vr_)|
|Tabletop water heater|20 gal and120 gal|Very small|UEF = 0.6323 – (0.0058 ×_Vr_)|10 CFR 430<br>Appendix E|
|Tabletop water heater|20 gal and120 gal|Low|UEF = 0.9188 – (0.0031 ×_Vr_)|UEF = 0.9188 – (0.0031 ×_Vr_)|
|Tabletop water heater|20 gal and120 gal|Medium|UEF = 0.9577 – (0.0023 ×_Vr_)|UEF = 0.9577 – (0.0023 ×_Vr_)|
|Tabletop water heater|20 gal and120 gal|High|UEF = 0.9884 – (0.0016 ×_Vr_)|UEF = 0.9884 – (0.0016 ×_Vr_)|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|Very small|UEF = 0.80|10 CFR 430<br>Appendix E|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|Low|UEF = 0.81|UEF = 0.81|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|Medium|UEF = 0.81|UEF = 0.81|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|High|UEF = 0.81|UEF = 0.81|
|Instantaneous electric<br>water heater|<2 gal|Very small|UEF = 0.91|10 CFR 430<br>Appendix E|
|Instantaneous electric<br>water heater|<2 gal|Low|UEF = 0.91|UEF = 0.91|
|Instantaneous electric<br>water heater|<2 gal|Medium|UEF = 0.91t|UEF = 0.91t|
|Instantaneous electric<br>water heater|<2 gal|High|UEF = 0.92|UEF = 0.92|
|Grid-enabled water<br>heaters|>75 gal|Very small|UEF = 1.0136 – (0.0028 ×_Vr_)|10 CFR 430<br>Appendix E|
|Grid-enabled water<br>heaters|>75 gal|Low|UEF = 0.9984 – (0.0014 ×_Vr_)|UEF = 0.9984 – (0.0014 ×_Vr_)|
|Grid-enabled water<br>heaters|>75 gal|Medium|UEF = 0.9853 – (0.0010 ×_Vr_)|UEF = 0.9853 – (0.0010 ×_Vr_)|
|Grid-enabled water<br>heaters|>75 gal|High|UEF = 0.9720 – (0.0007 ×_Vr_)|UEF = 0.9720 – (0.0007 ×_Vr_)|
|Pool heater gas|||82%_ Et_|10 CFR 430<br>Appendix P|


a. _Vr_ is the rated storage volume (in gallons), as determined pursuant to 10 CFR 429.17.
b. Standards for electric storage water heaters apply to both _electric resistance_ water heaters and heat-pump water heaters.


298 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
