---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 301
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 301

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=301]]

## Extracted Content

**Table F-3 Minimum Efficiency Requirements for Room Air Conditioners for U.S. Applications**











|Product<br>Class|Capacity<br>Range|Efficiency<br>Requirementsa|Test<br>Procedureb|
|---|---|---|---|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|<6,000 Btu/h|_CEER_ = 11.0|10 CFR 430 Appendix F|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|6,000 Btu/h and <8,000 Btu/h|_CEER_ = 11.0|_CEER_ = 11.0|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|8,000 Btu/h and <14,000 Btu/h|_CEER_= 10.9|_CEER_= 10.9|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|14,000 Btu/h and <20,000 Btu/h|_CEER_ = 10.7|_CEER_ = 10.7|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|20,000 Btu/h and <28,000 Btu/h|_CEER_ = 9.4|_CEER_ = 9.4|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|28,000 Btu/h|_CEER_= 9.0|_CEER_= 9.0|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|<6,000 Btu/h|_CEER_ = 10.0|10 CFR 430 Appendix F|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|6,000 Btu/h and <8,000 Btu/h|_CEER_ = 10.0|_CEER_ = 10.0|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|8,000 Btu/h and <11,000 Btu/h|_CEER_= 9.6|_CEER_= 9.6|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|11,000 Btu/h and <14,000 Btu/h|_CEER_ = 9.5|_CEER_ = 9.5|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|14,000 Btu/h and <20,000 Btu/h|_CEER_ = 9.3|_CEER_ = 9.3|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|20,000 Btu/h|_CEER_= 9.4|_CEER_= 9.4|
|_Room air conditioners_ with reverse cycle<br>with louvered sides|<20,000 Btu/h|_CEER_= 9.8|10 CFR 430 Appendix F|
|_Room air conditioners_ with reverse cycle<br>with louvered sides|20,000 Btu/h|_CEER_= 9.3|_CEER_= 9.3|
|_Room air conditioners_ with reverse cycle<br>without louvered sides|<14,000 Btu/h|_CEER_= 9.3|10 CFR 430 Appendix F|
|_Room air conditioners_ with reverse cycle<br>without louvered sides|14,000 Btu/h|_CEER_= 8.7|_CEER_= 8.7|
|_Room air conditioners_, casement only|All|_CEER_= 9.5|10 CFR 430 Appendix F|
|_Room air conditioners_, casement slider|All|_CEER_= 10.4|10 CFR 430 Appendix F|


a. Source: Federal Register 76 FR 37431, June 27, 2011.
b. Section 13 contains a complete specification of the referenced test procedures.


**Table F-4 Residential Furnaces—Minimum Efficiency Requirements for U.S. Applications (see 10 CFR 430)**















|Product<br>Class|Size Category<br>(input)|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test<br>Procedurea|
|---|---|---|---|---|
|Furnace, gas fired|<225,000 Btu/h|Nonweatherized excluding mobile home|80% AFUE|10 CFR 430 Appendix N|
|Furnace, gas fired|<225,000 Btu/h|Nonweatherized mobile home|80% AFUE|80% AFUE|
|Furnace, gas fired|<225,000 Btu/h|Weatherized|81% AFUE|81% AFUE|
|Furnace oil fired|<225,000 Btu/h|Nonweatherized excluding mobile home|83% AFUE<br>_PW,SB_  11 W<br>_PW,OFF_  11 W|10 CFR 430 Appendix N|
|Furnace oil fired|<225,000 Btu/h|Nonweatherized mobile home|75% AFUE<br>_PW,SB_  11 W<br>_PW,OFF_  11 W|75% AFUE<br>_PW,SB_  11 W<br>_PW,OFF_  11 W|
|Furnace oil fired|<225,000 Btu/h|Weatherized|78% AFUE|78% AFUE|
|Electric furnace|<225,000 Btu/h|All|78% AFUE<br>_PW,SB_  10 W<br>_PW,OFF_  10 W|10 CFR 430 Appendix N|


a. Section 13 contains a complete specification of the referenced test procedure.





ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 299
