---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 302
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 302

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=302]]

## Extracted Content

**Table F-5 Residential Boiler** **[ a]** **Minimum Efficiency Requirements for U.S. Applications (see 10 CFR 430)**



Gas-fired
hot-water _boiler_


Gas-fired
steam _boiler_


Oil-fired
hot-water _boiler_


Oil-fired
steam _boiler_


Electric
hot-water _boiler_


Electric
steam _boiler_





Constant burning pilot not permitted. Automatic
means for adjusting water temperature required
(except for _boilers_ equipped with tankless
domestic water heating coils) [ d] .


Constant burning pilot not permitted.


Automatic means for adjusting temperature
required (except for _boilers_ equipped with
tankless domestic water heating coils) [ d] .


None


Automatic means for adjusting temperature
required (except for _boilers_ equipped with
tankless domestic water heating coils) [ d] .


None


|Minimum Efficiency b|Standby Mode and<br>Off-Mode Power Consumption|
|---|---|
|84% AFUE|_PW,SB_  9 W<br>_PW,OFF_  9 W|
|82% AFUE|_PW,SB_  8 W<br>_PW,OFF_  8 W|
|86% AFUE|_PW,SB_  11 W<br>_PW,OFF_  11 W|
|85% AFUE|_PW,SB_  11 W<br>_PW,OFF_  11 W|
|None|_PW,SB_  8 W<br>_PW,OFF_  8 W|
|None|_PW,SB_  8 W<br>_PW,OFF_  8 W|



a. Has a heat input rate of less than 300,000 Btu per hour for electric boilers and low-pressure steam or hot-water boilers (per § 430.2).
b. Annual Fuel Utilization Efficiency, as determined in § 430.23(n)(2).
c. Standby mode and off-mode electric power consumption as determined in § 430.23(n)(5).
d. See § 430.32(e)(2)(iv) for additional details regarding automatic means for adjusting water temperature.


**Table F-6 Ceiling Fan Efficiency Requirements for U.S. Applications (see 10 CFR 430)**






|Equipment Type|Size Category|Minimum Efficiency|Test Procedure|
|---|---|---|---|
|_Large-diameter ceiling fan_|Blade span ≥ 84.5 in.|_CFEI_ ≥ 1.00 at high (maximum) speed; and<br>_CFEI_ ≥ 1.31 at 40% of high speed or the nearest<br>speed that is not less than 40% of high speed|10 CFR 430 Appendix U|



300 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
